@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix ph: <https://project-haystack.org/def/ph/3.9.10#> .
@prefix phIct: <https://project-haystack.org/def/phIct/3.9.10#> .
@prefix phScience: <https://project-haystack.org/def/phScience/3.9.10#> .
@prefix phIoT: <https://project-haystack.org/def/phIoT/3.9.10#> .

ph:hasTag a owl:ObjectProperty ;
    rdfs:range ph:marker .

phIoT:absorption a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "absorption" ;
    rdfs:comment "Cooling process using energy from heat source such as hot water" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Absorption_refrigerator"^^xsd:anyURI .

phIoT:ac a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "ac" ;
    rdfs:comment "Relating to alternating current electricity" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:ac-elec a owl:Class ;
    rdfs:subClassOf phScience:elec ;
    rdfs:label "ac-elec" ;
    rdfs:comment "Alternating current electricity" ;
    ph:is phScience:elec ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Alternating_current"^^xsd:anyURI .

phIoT:ac-elec-meter a owl:Class ;
    rdfs:subClassOf phIoT:elec-meter ;
    rdfs:label "ac-elec-meter" ;
    ph:children _:09459825-d61f-b200-e13d-ea0018d0f193,
        _:09459825-d61f-b201-e13e-ea0018d0f193,
        _:09459825-d61f-b202-e13f-ea0018d0f193,
        _:09459825-d61f-b203-e140-ea0018d0f193,
        _:09459825-d61f-b204-e141-ea0018d0f193,
        _:09459825-d61f-b205-e142-ea0018d0f193,
        _:09459825-d61f-b206-e143-ea0018d0f193,
        _:09459825-d61f-b207-e144-ea0018d0f193,
        _:09459825-d61f-b208-e145-ea0018d0f193,
        _:09459825-d61f-b209-e146-ea0018d0f193,
        _:09459825-d61f-b20a-e147-ea0018d0f193,
        _:09459825-d62e-f440-e148-ea0018d0f193,
        _:09459825-d62e-f441-e149-ea0018d0f193,
        _:09459825-d62e-f442-e14a-ea0018d0f193,
        _:09459825-d62e-f443-e14b-ea0018d0f193,
        _:09459825-d62e-f444-e14c-ea0018d0f193,
        _:09459825-d62e-f445-e14d-ea0018d0f193,
        _:09459825-d62e-f446-e14e-ea0018d0f193,
        _:09459825-d62e-f447-e14f-ea0018d0f193,
        _:09459825-d62e-f448-e150-ea0018d0f193,
        _:09459825-d62e-f449-e151-ea0018d0f193,
        _:09459825-d62e-f44a-e152-ea0018d0f193,
        _:09459825-d62e-f44b-e153-ea0018d0f193,
        _:09459825-d62e-f44c-e154-ea0018d0f193,
        _:09459825-d62e-f44d-e155-ea0018d0f193,
        _:09459825-d62e-f44e-e156-ea0018d0f193,
        _:09459825-d62e-f44f-e157-ea0018d0f193,
        _:09459825-d62e-f450-e158-ea0018d0f193,
        _:09459825-d62e-f451-e159-ea0018d0f193,
        _:09459825-d62e-f452-e15a-ea0018d0f193,
        _:09459825-d62e-f453-e15b-ea0018d0f193 ;
    rdfs:comment "AC Electricity meter" ;
    ph:is phIoT:elec-meter ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:meterScope phIoT:meterScopeType .

_:09459825-d61f-b200-e13d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:avg,
        phIoT:ac,
        phScience:elec,
        phScience:current,
        phScience:angle,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d61f-b201-e13e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:avg,
        phIoT:ac,
        phScience:elec,
        phScience:current,
        phIoT:imbalance,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d61f-b202-e13f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:avg,
        phIoT:ac,
        phScience:elec,
        phScience:current,
        phScience:magnitude,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d61f-b203-e140-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:avg,
        phIoT:ac,
        phScience:elec,
        phScience:current,
        phIoT:thd,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d61f-b204-e141-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:avg,
        phIoT:ac,
        phScience:elec,
        phIoT:pf,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d61f-b205-e142-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:avg,
        phIoT:ac,
        phScience:elec,
        phScience:volt,
        phScience:angle,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d61f-b206-e143-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:avg,
        phIoT:ac,
        phScience:elec,
        phScience:volt,
        phIoT:imbalance,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d61f-b207-e144-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:avg,
        phIoT:ac,
        phScience:elec,
        phScience:volt,
        phScience:magnitude,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d61f-b208-e145-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:avg,
        phIoT:ac,
        phScience:elec,
        phScience:volt,
        phIoT:thd,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d61f-b209-e146-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d61f-b20a-e147-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ac,
        phScience:elec,
        phScience:current,
        phScience:angle,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f440-e148-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ac,
        phScience:elec,
        phScience:current,
        phIoT:imbalance,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f441-e149-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ac,
        phScience:elec,
        phScience:current,
        phScience:magnitude,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f442-e14a-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ac,
        phScience:elec,
        phScience:current,
        phIoT:thd,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f443-e14b-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ac,
        phScience:elec,
        phIoT:pf,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f444-e14c-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ac,
        phScience:elec,
        phScience:volt,
        phScience:angle,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f445-e14d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ac,
        phScience:elec,
        phScience:volt,
        phIoT:imbalance,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f446-e14e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ac,
        phScience:elec,
        phScience:volt,
        phScience:magnitude,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f447-e14f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ac,
        phScience:elec,
        phScience:volt,
        phIoT:thd,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f448-e150-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:active,
        phIoT:ac,
        phScience:elec,
        phScience:power,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f449-e151-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:apparent,
        phIoT:ac,
        phScience:elec,
        phScience:power,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f44a-e152-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:net,
        phIoT:ac,
        phScience:elec,
        phIoT:active,
        phScience:energy,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f44b-e153-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:reactive,
        phIoT:ac,
        phScience:elec,
        phScience:power,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:phase "A" .

_:09459825-d62e-f44c-e154-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-d62e-f44d-e155-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:total,
        phIoT:ac,
        phScience:elec,
        phIoT:demand,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d62e-f44e-e156-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:total,
        phIoT:active,
        phIoT:ac,
        phScience:elec,
        phScience:power,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d62e-f44f-e157-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:total,
        phScience:apparent,
        phIoT:ac,
        phScience:elec,
        phScience:power,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d62e-f450-e158-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:total,
        phIoT:export,
        phIoT:ac,
        phScience:elec,
        phIoT:active,
        phScience:energy,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d62e-f451-e159-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:total,
        phIoT:import,
        phIoT:ac,
        phScience:elec,
        phIoT:active,
        phScience:energy,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d62e-f452-e15a-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:total,
        phIoT:net,
        phIoT:ac,
        phScience:elec,
        phIoT:active,
        phScience:energy,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d62e-f453-e15b-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:total,
        phIoT:reactive,
        phIoT:ac,
        phScience:elec,
        phScience:power,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

phIoT:ac-freq a owl:Class ;
    rdfs:subClassOf phScience:freq ;
    rdfs:label "ac-freq" ;
    rdfs:comment "Frequency of alternating current" ;
    ph:is phScience:freq ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "Hz" ;
    phScience:quantityOf phIoT:ac-elec .

ph:accumulate a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "accumulate" ;
    rdfs:comment "Accumulate the tag's value during [inheritance]`docHaystack::Normalization#inherit`\nand [defx]`docHaystack::Normalization#defx`.  Tags marked as accumulate\nare aggregated together during normalization and deduplicated.  This\nmarker must only be used on tags which expect a list value." ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

phIoT:active a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "active" ;
    rdfs:comment "Working, operative, effective" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:active-energy a owl:Class ;
    rdfs:subClassOf phScience:elec-energy ;
    rdfs:label "active-energy" ;
    rdfs:comment "Integral of `active-power` over time" ;
    ph:is phScience:elec-energy ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "kWh" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:active-power a owl:Class ;
    rdfs:subClassOf phScience:elec-power ;
    rdfs:label "active-power" ;
    rdfs:comment "Active power or real power; energy transfer that contributes useful work" ;
    ph:is phScience:elec-power ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "kW" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:actuator a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:elec-input ;
    rdfs:label "actuator" ;
    ph:children _:09459825-d704-93c0-e15c-ea0018d0f193,
        _:09459825-d704-93c1-e15d-ea0018d0f193 ;
    rdfs:comment "Equipment to move or control a mechanism.  Actuators may be manually\noperated or automated via a control system to convert an energy source\ninto mechanical energy.  Typically the energy source is electricity,\nhydraulics, or pneumatics." ;
    ph:is phIoT:equip,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Actuator"^^xsd:anyURI .

_:09459825-d704-93c0-e15c-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d704-93c1-e15d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:ahu a owl:Class ;
    rdfs:subClassOf phIoT:airHandlingEquip ;
    rdfs:label "ahu" ;
    phIoT:ahuZoneDelivery phIoT:ahuZoneDeliveryType ;
    phIoT:airVolumeAdjustability phIoT:airVolumeAdjustabilityType ;
    ph:children _:09459825-d713-d600-e15e-ea0018d0f193,
        _:09459825-d713-d601-e15f-ea0018d0f193,
        _:09459825-d713-d602-e160-ea0018d0f193,
        _:09459825-d713-d603-e161-ea0018d0f193,
        _:09459825-d713-d604-e162-ea0018d0f193,
        _:09459825-d713-d605-e163-ea0018d0f193,
        _:09459825-d713-d606-e164-ea0018d0f193,
        _:09459825-d713-d607-e165-ea0018d0f193,
        _:09459825-d713-d608-e166-ea0018d0f193,
        _:09459825-d713-d609-e167-ea0018d0f193,
        _:09459825-d713-d60a-e168-ea0018d0f193,
        _:09459825-d713-d60b-e169-ea0018d0f193,
        _:09459825-d723-1840-e16a-ea0018d0f193,
        _:09459825-d723-1841-e16b-ea0018d0f193,
        _:09459825-d723-1842-e16c-ea0018d0f193,
        _:09459825-d723-1843-e16d-ea0018d0f193,
        _:09459825-d723-1844-e16e-ea0018d0f193,
        _:09459825-d723-1845-e16f-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:coolingProcessType ;
    phIoT:cools phScience:air ;
    phIoT:dehumidifies phScience:air ;
    rdfs:comment "Air Handling Unit: An enclosure with a fan that delivers air to a space\nvia ductwork and performs one or more of the functions of cleaning,\nheating, cooling, humidifying, dehumidifying, ventilating or circulating\nthe air." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:airHandlingEquip ;
    ph:lib phIoT:lib:phIoT ;
    ph:mandatory ph:marker ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Air_handler"^^xsd:anyURI .

_:09459825-d713-d600-e15e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:bypass,
        phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d713-d601-e15f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:dessicantDehumidifier,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d713-d602-e160-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d713-d603-e161-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:economizer,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d713-d604-e162-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:economizing,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d713-d605-e163-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d713-d606-e164-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:exhaust,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d713-d607-e165-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:faceBypass,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d713-d608-e166-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:filter,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d713-d609-e167-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:freezeStat,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d713-d60a-e168-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heatWheel,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d713-d60b-e169-ea0018d0f193 a phIoT:humidifier-equip ;
    ph:hasTag phIoT:humidifier,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d723-1840-e16a-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:mixed,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d723-1841-e16b-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d723-1842-e16c-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-d723-1843-e16d-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:return,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d723-1844-e16e-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d723-1845-e16f-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:ventilation,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

phIoT:ahuZoneDelivery a owl:ObjectProperty ;
    rdfs:range phIoT:ahuZoneDeliveryType ;
    rdfs:label "ahuZoneDelivery" ;
    rdfs:comment "AHU delivery method of conditioned air to the zone" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:ahuZoneDeliveryType .

phIoT:ahuZoneDeliveryType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "ahuZoneDeliveryType" ;
    rdfs:comment "AHU delivery method of conditioned air to the zone" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phScience:air a owl:Class ;
    rdfs:subClassOf phScience:gas ;
    rdfs:label "air" ;
    rdfs:comment "The mixture of gases which surrounds the earth" ;
    ph:is phScience:gas ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Atmosphere_of_Earth"^^xsd:anyURI .

phIoT:air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-sensor ;
    rdfs:label "air-flow-sensor" ;
    rdfs:comment "Sensor which measures the volumetric flow of air" ;
    ph:is phIoT:air-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-sp ;
    rdfs:label "air-flow-sp" ;
    rdfs:comment "Setpoint for the control of volumetric flow of air" ;
    ph:is phIoT:air-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-sensor ;
    rdfs:label "air-humidity-sensor" ;
    rdfs:comment "Sensor which measures the relative humidity of air" ;
    ph:is phIoT:air-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-sp ;
    rdfs:label "air-humidity-sp" ;
    rdfs:comment "Setpoint for the control of relative humidity of air" ;
    ph:is phIoT:air-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:air-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "air-input" ;
    rdfs:comment "Entity inputs air which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:air-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "air-output" ;
    rdfs:comment "Entity outputs air to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:air-point a owl:Class ;
    rdfs:subClassOf phIoT:point ;
    rdfs:label "air-point" ;
    rdfs:comment "Point which senses or controls a measurement of air" ;
    ph:is phIoT:point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-sensor ;
    rdfs:label "air-pressure-sensor" ;
    rdfs:comment "Sensor which measures the static pressure of air" ;
    ph:is phIoT:air-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-sp ;
    rdfs:label "air-pressure-sp" ;
    rdfs:comment "Setpoint for the control of static pressure of air" ;
    ph:is phIoT:air-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:air-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-point ;
    rdfs:label "air-sensor" ;
    rdfs:comment "Sensor for a measurement of air" ;
    ph:is phIoT:air-point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:air-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-point ;
    rdfs:label "air-sp" ;
    rdfs:comment "Setpoint for the control of air" ;
    ph:is phIoT:air-point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phScience:air-temp a owl:Class ;
    rdfs:subClassOf phScience:temp ;
    rdfs:label "air-temp" ;
    rdfs:comment "Dry bulb temperature" ;
    ph:is phScience:temp ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "\u00b0C",
        "\u00b0F" ;
    phScience:quantityOf phScience:air .

phIoT:air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-sensor ;
    rdfs:label "air-temp-sensor" ;
    rdfs:comment "Sensor which measures the drybulb temperature of air" ;
    ph:is phIoT:air-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-sp ;
    rdfs:label "air-temp-sp" ;
    rdfs:comment "Setpoint for the control of drybulb temperature of air" ;
    ph:is phIoT:air-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:airCooling a owl:Class ;
    rdfs:subClassOf phIoT:coolingProcessType,
        phIoT:air-input ;
    rdfs:label "airCooling" ;
    rdfs:comment "Cooling by dissipating heat into the surrounding air" ;
    ph:is phIoT:coolingProcessType,
        phIoT:air-input ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Air_cooling"^^xsd:anyURI .

phIoT:airHandlingEquip a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:air-output,
        phIoT:elec-input ;
    rdfs:label "airHandlingEquip" ;
    phIoT:ahuZoneDelivery phIoT:ahuZoneDeliveryType ;
    phIoT:airVolumeAdjustability phIoT:airVolumeAdjustabilityType ;
    ph:children _:09459825-d7bb-aec0-e170-ea0018d0f193,
        _:09459825-d7bb-aec1-e171-ea0018d0f193,
        _:09459825-d7bb-aec2-e172-ea0018d0f193,
        _:09459825-d7bb-aec3-e173-ea0018d0f193,
        _:09459825-d7bb-aec4-e174-ea0018d0f193,
        _:09459825-d7bb-aec5-e175-ea0018d0f193,
        _:09459825-d7bb-aec6-e176-ea0018d0f193,
        _:09459825-d7bb-aec7-e177-ea0018d0f193,
        _:09459825-d7bb-aec8-e178-ea0018d0f193,
        _:09459825-d7bb-aec9-e179-ea0018d0f193,
        _:09459825-d7bb-aeca-e17a-ea0018d0f193,
        _:09459825-d7bb-aecb-e17b-ea0018d0f193,
        _:09459825-d7bb-aecc-e17c-ea0018d0f193,
        _:09459825-d7bb-aecd-e17d-ea0018d0f193,
        _:09459825-d7bb-aece-e17e-ea0018d0f193,
        _:09459825-d7bb-aecf-e17f-ea0018d0f193,
        _:09459825-d7bb-aed0-e180-ea0018d0f193,
        _:09459825-d7bb-aed1-e181-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:coolingProcessType ;
    phIoT:cools phScience:air ;
    phIoT:dehumidifies phScience:air ;
    rdfs:comment "HVAC equipment that conditions and delivers air via one or more fans.\nConditioning of air includes heating, cooling, humidification,\ndehumidification, and ventilation." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:equip,
        phIoT:air-output,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Air_handler"^^xsd:anyURI .

_:09459825-d7bb-aec0-e170-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:bypass,
        phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d7bb-aec1-e171-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:dessicantDehumidifier,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d7bb-aec2-e172-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d7bb-aec3-e173-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:economizer,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d7bb-aec4-e174-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:economizing,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d7bb-aec5-e175-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d7bb-aec6-e176-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:exhaust,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d7bb-aec7-e177-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:faceBypass,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d7bb-aec8-e178-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:filter,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d7bb-aec9-e179-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:freezeStat,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d7bb-aeca-e17a-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heatWheel,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d7bb-aecb-e17b-ea0018d0f193 a phIoT:humidifier-equip ;
    ph:hasTag phIoT:humidifier,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d7bb-aecc-e17c-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:mixed,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d7bb-aecd-e17d-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d7bb-aece-e17e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-d7bb-aecf-e17f-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:return,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d7bb-aed0-e180-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d7bb-aed1-e181-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:ventilation,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

phScience:airQuality a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "airQuality" ;
    rdfs:comment "Measurement of contaminants in the air" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:quantityOf phScience:air .

phIoT:airRef a owl:ObjectProperty ;
    rdfs:domain phIoT:air-input ;
    rdfs:range phIoT:air-output ;
    rdfs:label "airRef" ;
    rdfs:comment "Air flows from the referent to this entity" ;
    ph:inputs phScience:air ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:air-output ;
    ph:tagOn phIoT:air-input .

phIoT:airTerminalUnit a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:air-input,
        phIoT:air-output,
        phIoT:elec-input ;
    rdfs:label "airTerminalUnit" ;
    ph:children _:09459825-d807-fa00-e182-ea0018d0f193,
        _:09459825-d807-fa01-e183-ea0018d0f193,
        _:09459825-d807-fa02-e184-ea0018d0f193,
        _:09459825-d807-fa03-e185-ea0018d0f193,
        _:09459825-d807-fa04-e186-ea0018d0f193 ;
    rdfs:comment "Equipment in air distribution systems which terminate at the space.\nTerminal units receive air from `airHandlingEquip` which have the\nprimarily responsibility to condition air.  Terminal units are primarily\nresponsible for delivery of air to the space and tempering the temperature." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    ph:is phIoT:equip,
        phIoT:air-input,
        phIoT:air-output,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT .

_:09459825-d807-fa00-e182-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d807-fa01-e183-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d807-fa02-e184-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:inlet,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d807-fa03-e185-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-d807-fa04-e186-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

phIoT:airVolumeAdjustability a owl:ObjectProperty ;
    rdfs:range phIoT:airVolumeAdjustabilityType ;
    rdfs:label "airVolumeAdjustability" ;
    rdfs:comment "Ability of air handling equip to adjust volume of air flow" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:airVolumeAdjustabilityType .

phIoT:airVolumeAdjustabilityType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "airVolumeAdjustabilityType" ;
    rdfs:comment "Ability of air handling equip to adjust volume of air flow" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phScience:angle a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "angle" ;
    rdfs:comment "Measurement of the relative difference in direction between two vectors or phasors" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phScience:apparent a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "apparent" ;
    rdfs:comment "Perceived quantity" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phIoT:apparent-energy a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "apparent-energy" ;
    rdfs:comment "Integral of `apparent-power` over time" ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:apparent-power a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "apparent-power" ;
    rdfs:comment "Apparent power is perceived magnitude of power due to the combination of active and reactive power" ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "kVA" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:area a owl:DatatypeProperty ;
    rdfs:domain phIoT:site,
        phIoT:space ;
    rdfs:range ph:number ;
    rdfs:label "area" ;
    rdfs:comment "Area of a shape or floor space" ;
    ph:is ph:number ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "ft\u00b2",
        "m\u00b2" ;
    ph:tagOn phIoT:site,
        phIoT:space .

ph:association a owl:DatatypeProperty ;
    rdfs:range ph:list ;
    rdfs:label "association" ;
    rdfs:comment "Associations model ontological relationships between definitions.\nSee [Associations]`docHaystack::Associations` chapter." ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:list ;
    ph:lib ph:lib:ph ;
    ph:of ph:symbol .

phScience:atmospheric a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "atmospheric" ;
    rdfs:comment "Related to the atmosphere of the earth" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phScience:atmospheric-pressure a owl:Class ;
    rdfs:subClassOf phScience:pressure ;
    rdfs:label "atmospheric-pressure" ;
    rdfs:comment "Barometric pressure exerted by the weight of the atmosphere" ;
    ph:is phScience:pressure ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "millibar",
        "inHg" ;
    phScience:quantityOf phScience:weather .

phScience:avg a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "avg" ;
    rdfs:comment "Average; central or typical value; median" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phIct:bacnet a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "bacnet" ;
    rdfs:comment "ASHRAE building automation and control protocol" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/BACnet"^^xsd:anyURI .

phIoT:barometric a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "barometric" ;
    rdfs:comment "Relating atmospheric pressure" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:baseUri a owl:DatatypeProperty ;
    rdfs:domain ph:lib ;
    rdfs:range ph:uri ;
    rdfs:label "baseUri" ;
    rdfs:comment "Base URI for normalizing relative URIs" ;
    ph:is ph:uri ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:lib .

phIoT:battery a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:elec-output ;
    rdfs:label "battery" ;
    ph:children _:09459825-d845-0300-e187-ea0018d0f193,
        _:09459825-d845-0301-e188-ea0018d0f193 ;
    rdfs:comment "Equipment used to store electric energy" ;
    ph:is phIoT:equip,
        phIoT:elec-output ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:stores phScience:elec ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Electric_battery"^^xsd:anyURI .

_:09459825-d845-0300-e187-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d845-0301-e188-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:blowdown a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "blowdown" ;
    rdfs:comment "Removal from container or pipe" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:blowdown-water a owl:Class ;
    rdfs:subClassOf phScience:water ;
    rdfs:label "blowdown-water" ;
    rdfs:comment "Water expelled from a system to remove mineral build up" ;
    ph:is phScience:water ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Water"^^xsd:anyURI .

phIoT:blowdown-water-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "blowdown-water-input" ;
    rdfs:comment "Entity inputs blowdown water which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:blowdown-water-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "blowdown-water-output" ;
    rdfs:comment "Entity outputs blowdown water to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:blowdownWaterRef a owl:ObjectProperty ;
    rdfs:domain phIoT:blowdown-water-input ;
    rdfs:range phIoT:blowdown-water-output ;
    rdfs:label "blowdownWaterRef" ;
    rdfs:comment "Blowdown water flows from the referent to this entity" ;
    ph:inputs phIoT:blowdown-water ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:blowdown-water-output ;
    ph:tagOn phIoT:blowdown-water-input .

phIct:bluetooth a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "bluetooth" ;
    rdfs:comment "Short range wireless communication protocol" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Bluetooth"^^xsd:anyURI .

phIoT:boiler a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:elec-input ;
    rdfs:label "boiler" ;
    ph:children _:09459825-d863-8780-e189-ea0018d0f193,
        _:09459825-d863-8781-e18a-ea0018d0f193 ;
    rdfs:comment "Equipment to generate hot water or steam for heating" ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:fluid ;
    ph:is phIoT:equip,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Boiler"^^xsd:anyURI .

_:09459825-d863-8780-e189-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d863-8781-e18a-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

ph:bool a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:boolean ;
    rdfs:label "bool" ;
    rdfs:comment "Boolean value 'true' or 'false'.\nSee [Kinds chapter]`docHaystack::Kinds#bool`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phIoT:bypass a owl:Class ;
    rdfs:subClassOf phIoT:pipeSectionType ;
    rdfs:label "bypass" ;
    rdfs:comment "Pipe used to bypass an equipment" ;
    ph:is phIoT:pipeSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:bypass-chilled-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sensor ;
    rdfs:label "bypass-chilled-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for chilled water in bypass pipe" ;
    ph:is phIoT:chilled-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-chilled-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sp ;
    rdfs:label "bypass-chilled-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for chilled water in bypass pipe" ;
    ph:is phIoT:chilled-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-chilled-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sensor ;
    rdfs:label "bypass-chilled-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for chilled water in bypass pipe" ;
    ph:is phIoT:chilled-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-chilled-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sp ;
    rdfs:label "bypass-chilled-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for chilled water in bypass pipe" ;
    ph:is phIoT:chilled-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-chilled-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sensor ;
    rdfs:label "bypass-chilled-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for chilled water in bypass pipe" ;
    ph:is phIoT:chilled-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-chilled-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sp ;
    rdfs:label "bypass-chilled-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for chilled water in bypass pipe" ;
    ph:is phIoT:chilled-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-hot-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sensor ;
    rdfs:label "bypass-hot-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for hot water in bypass pipe" ;
    ph:is phIoT:hot-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-hot-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sp ;
    rdfs:label "bypass-hot-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for hot water in bypass pipe" ;
    ph:is phIoT:hot-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-hot-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sensor ;
    rdfs:label "bypass-hot-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for hot water in bypass pipe" ;
    ph:is phIoT:hot-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-hot-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sp ;
    rdfs:label "bypass-hot-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for hot water in bypass pipe" ;
    ph:is phIoT:hot-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-hot-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sensor ;
    rdfs:label "bypass-hot-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for hot water in bypass pipe" ;
    ph:is phIoT:hot-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-hot-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sp ;
    rdfs:label "bypass-hot-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for hot water in bypass pipe" ;
    ph:is phIoT:hot-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-steam-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sensor ;
    rdfs:label "bypass-steam-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for steam in bypass pipe" ;
    ph:is phIoT:steam-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-steam-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sp ;
    rdfs:label "bypass-steam-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for steam in bypass pipe" ;
    ph:is phIoT:steam-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-steam-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sensor ;
    rdfs:label "bypass-steam-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for steam in bypass pipe" ;
    ph:is phIoT:steam-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-steam-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sp ;
    rdfs:label "bypass-steam-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for steam in bypass pipe" ;
    ph:is phIoT:steam-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-steam-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sensor ;
    rdfs:label "bypass-steam-temp-sensor" ;
    rdfs:comment "Temperature sensor for steam in bypass pipe" ;
    ph:is phIoT:steam-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:bypass-steam-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sp ;
    rdfs:label "bypass-steam-temp-sp" ;
    rdfs:comment "Temperature setpoint for steam in bypass pipe" ;
    ph:is phIoT:steam-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:cav a owl:Class ;
    rdfs:subClassOf phIoT:airTerminalUnit ;
    rdfs:label "cav" ;
    ph:children _:09459825-d8af-d2c0-e18b-ea0018d0f193,
        _:09459825-d8af-d2c1-e18c-ea0018d0f193,
        _:09459825-d8af-d2c2-e18d-ea0018d0f193,
        _:09459825-d8af-d2c3-e18e-ea0018d0f193,
        _:09459825-d8af-d2c4-e18f-ea0018d0f193 ;
    rdfs:comment "Constant air volume terminal unit.  CAV systems use a constant\nair flow rate with a variable air temperature." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    ph:is phIoT:airTerminalUnit ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Constant_air_volume"^^xsd:anyURI .

_:09459825-d8af-d2c0-e18b-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8af-d2c1-e18c-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d8af-d2c2-e18d-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:inlet,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8af-d2c3-e18e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-d8af-d2c4-e18f-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

phIoT:centrifugal a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "centrifugal" ;
    rdfs:comment "Compression via a continuous flow of fluid through an impeller" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Centrifugal_compressor"^^xsd:anyURI .

ph:children a owl:DatatypeProperty ;
    rdfs:range ph:list ;
    rdfs:label "children" ;
    ph:accumulate ph:marker ;
    rdfs:comment "List of prototypes contained by this entity.\nSee [Protos chapter]`docHaystack::Protos` for more details." ;
    ph:is ph:list ;
    ph:lib ph:lib:ph ;
    ph:of ph:dict .

ph:childrenFlatten a owl:DatatypeProperty ;
    rdfs:range ph:list ;
    rdfs:label "childrenFlatten" ;
    rdfs:comment "List of aspects to flatten into children prototypes.\nSee [Protos chapter]`docHaystack::Protos` for more details." ;
    ph:is ph:list ;
    ph:lib ph:lib:ph ;
    ph:of ph:symbol .

phIoT:chilled a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "chilled" ;
    rdfs:comment "Substance is cooled using cooling process" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:chilled-water a owl:Class ;
    rdfs:subClassOf phScience:water ;
    rdfs:label "chilled-water" ;
    rdfs:comment "Water used for HVAC cooling" ;
    ph:is phScience:water ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Chilled_water"^^xsd:anyURI .

phIoT:chilled-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-sensor ;
    rdfs:label "chilled-water-flow-sensor" ;
    rdfs:comment "Sensor which measures the volumetric flow of chilled water" ;
    ph:is phIoT:chilled-water-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:chilled-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-sp ;
    rdfs:label "chilled-water-flow-sp" ;
    rdfs:comment "Setpoint for the control of volumetric flow of chilled water" ;
    ph:is phIoT:chilled-water-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:chilled-water-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "chilled-water-input" ;
    rdfs:comment "Entity inputs chilled water which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:chilled-water-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "chilled-water-output" ;
    rdfs:comment "Entity outputs chilled water to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:chilled-water-plant a owl:Class ;
    rdfs:subClassOf phIoT:plant,
        phIoT:chilled-water-output ;
    rdfs:label "chilled-water-plant" ;
    ph:children _:09459825-d8dd-9980-e190-ea0018d0f193,
        _:09459825-d8dd-9981-e191-ea0018d0f193,
        _:09459825-d8dd-9982-e192-ea0018d0f193,
        _:09459825-d8dd-9983-e193-ea0018d0f193,
        _:09459825-d8dd-9984-e194-ea0018d0f193,
        _:09459825-d8dd-9985-e195-ea0018d0f193,
        _:09459825-d8dd-9986-e196-ea0018d0f193,
        _:09459825-d8dd-9987-e197-ea0018d0f193,
        _:09459825-d8dd-9988-e198-ea0018d0f193,
        _:09459825-d8dd-9989-e199-ea0018d0f193,
        _:09459825-d8dd-998a-e19a-ea0018d0f193,
        _:09459825-d8dd-998b-e19b-ea0018d0f193,
        _:09459825-d8dd-998c-e19c-ea0018d0f193,
        _:09459825-d8dd-998d-e19d-ea0018d0f193,
        _:09459825-d8dd-998e-e19e-ea0018d0f193,
        _:09459825-d8dd-998f-e19f-ea0018d0f193 ;
    phIoT:condenserLoop phIoT:condenserLoopType ;
    rdfs:comment "Plant used to generate chilled water for cooling" ;
    ph:is phIoT:plant,
        phIoT:chilled-water-output ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:produces phIoT:chilled-water .

_:09459825-d8dd-9980-e190-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:bypass,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8dd-9981-e191-ea0018d0f193 a phIoT:chilled-water-point ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:delta,
        phScience:flow,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d8dd-9982-e192-ea0018d0f193 a phIoT:chilled-water-point ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:delta,
        phScience:pressure,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d8dd-9983-e193-ea0018d0f193 a phIoT:chilled-water-point ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:delta,
        phScience:temp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d8dd-9984-e194-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8dd-9985-e195-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:header,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8dd-9986-e196-ea0018d0f193 a phIoT:heatExchanger ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:heatExchanger,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8dd-9987-e197-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:leaving,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8dd-9988-e198-ea0018d0f193 a phIoT:chiller ;
    ph:hasTag phIoT:chiller,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8dd-9989-e199-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:condenser,
        phScience:water,
        phIoT:bypass,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8dd-998a-e19a-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:condenser,
        phScience:water,
        phIoT:delta,
        phScience:flow,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d8dd-998b-e19b-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:condenser,
        phScience:water,
        phIoT:delta,
        phScience:pressure,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d8dd-998c-e19c-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:condenser,
        phScience:water,
        phIoT:delta,
        phScience:temp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d8dd-998d-e19d-ea0018d0f193 a phIoT:coolingTower ;
    ph:hasTag phIoT:coolingTower,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d8dd-998e-e19e-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d8dd-998f-e19f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:chilled-water-point a owl:Class ;
    rdfs:subClassOf phIoT:point ;
    rdfs:label "chilled-water-point" ;
    rdfs:comment "Point which senses or controls a measurement of chilled water" ;
    ph:is phIoT:point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:chilled-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-sensor ;
    rdfs:label "chilled-water-pressure-sensor" ;
    rdfs:comment "Sensor which measures the static pressure of chilled water" ;
    ph:is phIoT:chilled-water-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:chilled-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-sp ;
    rdfs:label "chilled-water-pressure-sp" ;
    rdfs:comment "Setpoint for the control of static pressure of chilled water" ;
    ph:is phIoT:chilled-water-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:chilled-water-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-point ;
    rdfs:label "chilled-water-sensor" ;
    rdfs:comment "Sensor for a measurement of chilled water" ;
    ph:is phIoT:chilled-water-point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:chilled-water-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-point ;
    rdfs:label "chilled-water-sp" ;
    rdfs:comment "Setpoint for the control of chilled water" ;
    ph:is phIoT:chilled-water-point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:chilled-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-sensor ;
    rdfs:label "chilled-water-temp-sensor" ;
    rdfs:comment "Sensor which measures the temperature of chilled water" ;
    ph:is phIoT:chilled-water-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:chilled-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-sp ;
    rdfs:label "chilled-water-temp-sp" ;
    rdfs:comment "Setpoint for the control of temperature of chilled water" ;
    ph:is phIoT:chilled-water-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:chilledBeam a owl:Class ;
    rdfs:subClassOf phIoT:radiantEquip ;
    rdfs:label "chilledBeam" ;
    ph:children _:09459825-d91a-a280-e1a0-ea0018d0f193,
        _:09459825-d91a-a281-e1a1-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:chilledWaterCooling ;
    phIoT:cools phScience:air ;
    rdfs:comment "Conditions a space using a heat exchanger integrated into the ceiling" ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    ph:is phIoT:radiantEquip ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Chilled_beam"^^xsd:anyURI .

_:09459825-d91a-a280-e1a0-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d91a-a281-e1a1-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:chilledBeamZone a owl:Class ;
    rdfs:subClassOf phIoT:ahuZoneDeliveryType ;
    rdfs:label "chilledBeamZone" ;
    rdfs:comment "AHU supplies air to chilled beam terminal units" ;
    ph:is phIoT:ahuZoneDeliveryType ;
    ph:lib phIoT:lib:phIoT .

phIoT:chilledWaterCooling a owl:Class ;
    rdfs:subClassOf phIoT:coolingProcessType,
        phIoT:chilled-water-input ;
    rdfs:label "chilledWaterCooling" ;
    rdfs:comment "Cooling using transfer of heat to chilled water" ;
    ph:is phIoT:coolingProcessType,
        phIoT:chilled-water-input ;
    ph:lib phIoT:lib:phIoT .

phIoT:chilledWaterRef a owl:ObjectProperty ;
    rdfs:domain phIoT:chilled-water-input ;
    rdfs:range phIoT:chilled-water-output ;
    rdfs:label "chilledWaterRef" ;
    rdfs:comment "Chilled water flows from the referent to this entity" ;
    ph:inputs phIoT:chilled-water ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:chilled-water-output ;
    ph:tagOn phIoT:chilled-water-input .

phIoT:chiller a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:elec-input ;
    rdfs:label "chiller" ;
    ph:children _:09459825-d929-e4c0-e1a2-ea0018d0f193,
        _:09459825-d939-2700-e1a3-ea0018d0f193,
        _:09459825-d939-2701-e1a4-ea0018d0f193,
        _:09459825-d939-2702-e1a5-ea0018d0f193,
        _:09459825-d939-2703-e1a6-ea0018d0f193,
        _:09459825-d939-2704-e1a7-ea0018d0f193,
        _:09459825-d939-2705-e1a8-ea0018d0f193,
        _:09459825-d939-2706-e1a9-ea0018d0f193,
        _:09459825-d939-2707-e1aa-ea0018d0f193,
        _:09459825-d939-2708-e1ab-ea0018d0f193,
        _:09459825-d939-2709-e1ac-ea0018d0f193,
        _:09459825-d939-270a-e1ad-ea0018d0f193,
        _:09459825-d939-270b-e1ae-ea0018d0f193,
        _:09459825-d939-270c-e1af-ea0018d0f193,
        _:09459825-d939-270d-e1b0-ea0018d0f193,
        _:09459825-d939-270e-e1b1-ea0018d0f193,
        _:09459825-d939-270f-e1b2-ea0018d0f193,
        _:09459825-d939-2710-e1b3-ea0018d0f193,
        _:09459825-d939-2711-e1b4-ea0018d0f193,
        _:09459825-d939-2712-e1b5-ea0018d0f193 ;
    phIoT:chillerMechanism phIoT:chillerMechanismType ;
    phIoT:cools phIoT:chilled-water ;
    rdfs:comment "Equipment to remove heat from a liquid.  Chillers typically use a vapor\ncompression or an absorption refrigeration cycle." ;
    ph:is phIoT:equip,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Chiller"^^xsd:anyURI .

_:09459825-d929-e4c0-e1a2-ea0018d0f193 a phIoT:chilled-water-flow-sensor ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:delta,
        phScience:flow,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-2700-e1a3-ea0018d0f193 a phIoT:chilled-water-temp-sensor ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:delta,
        phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-2701-e1a4-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d939-2702-e1a5-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:leaving,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d939-2703-e1a6-ea0018d0f193 a phIoT:chilled-water-point ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:valve,
        phIoT:isolation,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-2704-e1a7-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:condenser,
        phIoT:refrig,
        phScience:pressure,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-2705-e1a8-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:condenser,
        phIoT:refrig,
        phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-2706-e1a9-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:condenser,
        phIoT:run,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-2707-e1aa-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:condenser,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d939-2708-e1ab-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:condenser,
        phScience:water,
        phIoT:leaving,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-d939-2709-e1ac-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:condenser,
        phScience:water,
        phIoT:valve,
        phIoT:isolation,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-270a-e1ad-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:efficiency,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-270b-e1ae-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:enable,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-270c-e1af-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d939-270d-e1b0-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:evaporator,
        phIoT:refrig,
        phScience:pressure,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-270e-e1b1-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:evaporator,
        phIoT:refrig,
        phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-270f-e1b2-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:load,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-2710-e1b3-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:load,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-d939-2711-e1b4-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-d939-2712-e1b5-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:run,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

phIoT:chiller-absorption a owl:Class ;
    rdfs:subClassOf phIoT:absorption,
        phIoT:chillerMechanismType ;
    rdfs:label "chiller-absorption" ;
    rdfs:comment "Cooling process using energy from heat source such as hot water" ;
    ph:is phIoT:absorption,
        phIoT:chillerMechanismType ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Absorption_refrigerator"^^xsd:anyURI .

phIoT:chiller-centrifugal a owl:Class ;
    rdfs:subClassOf phIoT:centrifugal,
        phIoT:chillerMechanismType ;
    rdfs:label "chiller-centrifugal" ;
    rdfs:comment "Compression via a continuous flow of fluid through an impeller" ;
    ph:is phIoT:centrifugal,
        phIoT:chillerMechanismType ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Centrifugal_compressor"^^xsd:anyURI .

phIoT:chiller-reciprocal a owl:Class ;
    rdfs:subClassOf phIoT:reciprocal,
        phIoT:chillerMechanismType ;
    rdfs:label "chiller-reciprocal" ;
    rdfs:comment "Piston compressor driven by a crankshaft" ;
    ph:is phIoT:reciprocal,
        phIoT:chillerMechanismType ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Reciprocating_compressor"^^xsd:anyURI .

phIoT:chiller-rotaryScrew a owl:Class ;
    rdfs:subClassOf phIoT:rotaryScrew,
        phIoT:chillerMechanismType ;
    rdfs:label "chiller-rotaryScrew" ;
    rdfs:comment "Rotary screw compression" ;
    ph:is phIoT:rotaryScrew,
        phIoT:chillerMechanismType ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Rotary-screw_compressor"^^xsd:anyURI .

phIoT:chillerMechanism a owl:ObjectProperty ;
    rdfs:range phIoT:chillerMechanismType ;
    rdfs:label "chillerMechanism" ;
    rdfs:comment "Primary mechanism of chiller" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:chillerMechanismType .

phIoT:chillerMechanismType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "chillerMechanismType" ;
    rdfs:comment "Primary mechanism of chiller" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:choice rdfs:label "choice" ;
    rdfs:comment "Choice specifies an exclusive marker selection.\nSee [Choices]`docHaystack::Choices` chapter." ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:symbol ;
    ph:lib ph:lib:ph .

phIoT:circ a owl:Class ;
    rdfs:subClassOf phIoT:pipeSectionType ;
    rdfs:label "circ" ;
    rdfs:comment "Pipe used to circulate fluid through an equipment or system" ;
    ph:is phIoT:pipeSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:circ-chilled-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sensor ;
    rdfs:label "circ-chilled-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for chilled water in circ pipe" ;
    ph:is phIoT:chilled-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-chilled-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sp ;
    rdfs:label "circ-chilled-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for chilled water in circ pipe" ;
    ph:is phIoT:chilled-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-chilled-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sensor ;
    rdfs:label "circ-chilled-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for chilled water in circ pipe" ;
    ph:is phIoT:chilled-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-chilled-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sp ;
    rdfs:label "circ-chilled-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for chilled water in circ pipe" ;
    ph:is phIoT:chilled-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-chilled-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sensor ;
    rdfs:label "circ-chilled-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for chilled water in circ pipe" ;
    ph:is phIoT:chilled-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-chilled-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sp ;
    rdfs:label "circ-chilled-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for chilled water in circ pipe" ;
    ph:is phIoT:chilled-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-hot-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sensor ;
    rdfs:label "circ-hot-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for hot water in circ pipe" ;
    ph:is phIoT:hot-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-hot-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sp ;
    rdfs:label "circ-hot-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for hot water in circ pipe" ;
    ph:is phIoT:hot-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-hot-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sensor ;
    rdfs:label "circ-hot-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for hot water in circ pipe" ;
    ph:is phIoT:hot-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-hot-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sp ;
    rdfs:label "circ-hot-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for hot water in circ pipe" ;
    ph:is phIoT:hot-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-hot-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sensor ;
    rdfs:label "circ-hot-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for hot water in circ pipe" ;
    ph:is phIoT:hot-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-hot-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sp ;
    rdfs:label "circ-hot-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for hot water in circ pipe" ;
    ph:is phIoT:hot-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-steam-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sensor ;
    rdfs:label "circ-steam-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for steam in circ pipe" ;
    ph:is phIoT:steam-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-steam-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sp ;
    rdfs:label "circ-steam-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for steam in circ pipe" ;
    ph:is phIoT:steam-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-steam-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sensor ;
    rdfs:label "circ-steam-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for steam in circ pipe" ;
    ph:is phIoT:steam-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-steam-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sp ;
    rdfs:label "circ-steam-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for steam in circ pipe" ;
    ph:is phIoT:steam-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-steam-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sensor ;
    rdfs:label "circ-steam-temp-sensor" ;
    rdfs:comment "Temperature sensor for steam in circ pipe" ;
    ph:is phIoT:steam-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:circ-steam-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sp ;
    rdfs:label "circ-steam-temp-sp" ;
    rdfs:comment "Temperature setpoint for steam in circ pipe" ;
    ph:is phIoT:steam-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phScience:cloudage a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "cloudage" ;
    rdfs:comment "Percentage of sky obscured by clouds. This is also known as cloudiness, or cloud amount." ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "%" ;
    phScience:quantityOf phScience:weather .

phIoT:cmd a owl:Class ;
    rdfs:subClassOf phIoT:pointFunctionType ;
    rdfs:label "cmd" ;
    rdfs:comment "Point is a command, actuator, AO/BO" ;
    ph:is phIoT:pointFunctionType ;
    ph:lib phIoT:lib:phIoT .

phScience:co a owl:Class ;
    rdfs:subClassOf phScience:airQuality ;
    rdfs:label "co" ;
    rdfs:comment "Carbon monoxide level" ;
    ph:is phScience:airQuality ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "ppm" ;
    phScience:quantityOf phScience:air .

phScience:co2 a owl:Class ;
    rdfs:subClassOf phScience:airQuality ;
    rdfs:label "co2" ;
    rdfs:comment "Carbon dioxide level" ;
    ph:is phScience:airQuality ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "ppb" ;
    phScience:quantityOf phScience:air .

phIct:coap a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "coap" ;
    rdfs:comment "Constrained Application Protocol" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Constrained_Application_Protocol"^^xsd:anyURI .

phIoT:coil a owl:Class ;
    rdfs:subClassOf phIoT:heatExchanger ;
    rdfs:label "coil" ;
    ph:children _:09459825-d9c2-7b40-e1b6-ea0018d0f193,
        _:09459825-d9c2-7b41-e1b7-ea0018d0f193 ;
    rdfs:comment "Heat exchanger used to heat or cool air.  Coils are sub-components\nof HVAC equipment such as `airHandlingEquip`." ;
    ph:is phIoT:heatExchanger ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Heat_exchanger#HVAC_air_coils"^^xsd:anyURI .

_:09459825-d9c2-7b40-e1b6-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d9c2-7b41-e1b7-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:coldDeck a owl:Class ;
    rdfs:subClassOf phIoT:ductDeckType ;
    rdfs:label "coldDeck" ;
    rdfs:comment "Duct carries air for cooling" ;
    ph:is phIoT:ductDeckType ;
    ph:lib phIoT:lib:phIoT .

ph:computed a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "computed" ;
    rdfs:comment "Indicates a definition which is computed.  Computed defs cannot be\nused as tags themselves." ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

phIoT:condensate a owl:Class ;
    rdfs:subClassOf phScience:liquid ;
    rdfs:label "condensate" ;
    rdfs:comment "Liquid phase produced by the condensation of steam or other gas" ;
    ph:is phScience:liquid ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Liquid"^^xsd:anyURI .

phIoT:condensate-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "condensate-input" ;
    rdfs:comment "Entity inputs condensate which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:condensate-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "condensate-output" ;
    rdfs:comment "Entity outputs condensate to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:condensateRef a owl:ObjectProperty ;
    rdfs:domain phIoT:condensate-input ;
    rdfs:range phIoT:condensate-output ;
    rdfs:label "condensateRef" ;
    rdfs:comment "Condensate flows from the referent to this entity" ;
    ph:inputs phIoT:condensate ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:condensate-output ;
    ph:tagOn phIoT:condensate-input .

phIoT:condenser a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "condenser" ;
    rdfs:comment "Device or related to process of condensation" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:condenser-water a owl:Class ;
    rdfs:subClassOf phScience:water ;
    rdfs:label "condenser-water" ;
    rdfs:comment "Water used used to remove heat through condensation" ;
    ph:is phScience:water ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Water"^^xsd:anyURI .

phIoT:condenser-water-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "condenser-water-input" ;
    rdfs:comment "Entity inputs condenser water which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:condenser-water-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "condenser-water-output" ;
    rdfs:comment "Entity outputs condenser water to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:condenserClosedLoop a owl:Class ;
    rdfs:subClassOf phIoT:condenserLoopType ;
    rdfs:label "condenserClosedLoop" ;
    rdfs:comment "Working fluid is kept separate from fluid used for heat transfer into the atmosphere" ;
    ph:is phIoT:condenserLoopType ;
    ph:lib phIoT:lib:phIoT .

phIoT:condenserCooling a owl:Class ;
    rdfs:subClassOf phIoT:coolingProcessType ;
    rdfs:label "condenserCooling" ;
    rdfs:comment "Removal of heat through the process of water condensation" ;
    ph:is phIoT:coolingProcessType ;
    ph:lib phIoT:lib:phIoT .

phIoT:condenserLoop a owl:ObjectProperty ;
    rdfs:range phIoT:condenserLoopType ;
    rdfs:label "condenserLoop" ;
    rdfs:comment "Open or closed loop for condenser working fluid" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:condenserLoopType .

phIoT:condenserLoopType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "condenserLoopType" ;
    rdfs:comment "Open or closed loop for condenser working fluid" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:condenserOpenLoop a owl:Class ;
    rdfs:subClassOf phIoT:condenserLoopType ;
    rdfs:label "condenserOpenLoop" ;
    rdfs:comment "Uses working fluid itself for evaporation into the atmosphere" ;
    ph:is phIoT:condenserLoopType ;
    ph:lib phIoT:lib:phIoT .

phIoT:condenserWaterRef a owl:ObjectProperty ;
    rdfs:domain phIoT:condenser-water-input ;
    rdfs:range phIoT:condenser-water-output ;
    rdfs:label "condenserWaterRef" ;
    rdfs:comment "Condenser water flows from the referent to this entity" ;
    ph:inputs phIoT:condenser-water ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:condenser-water-output ;
    ph:tagOn phIoT:condenser-water-input .

phIoT:conduit a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "conduit" ;
    ph:children _:09459825-d9f0-4200-e1b8-ea0018d0f193,
        _:09459825-d9f0-4201-e1b9-ea0018d0f193 ;
    phIoT:conveys phScience:phenomenon ;
    rdfs:comment "Duct, pipe, or cable to convey a substance or phenomenon" ;
    ph:is phIoT:equip ;
    ph:lib phIoT:lib:phIoT .

_:09459825-d9f0-4200-e1b8-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d9f0-4201-e1b9-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:constantAirVolume a owl:Class ;
    rdfs:subClassOf phIoT:airVolumeAdjustabilityType ;
    rdfs:label "constantAirVolume" ;
    rdfs:comment "Delivers a constant volume of air flow.  Typically this means\nequipment with a single speed fan." ;
    ph:is phIoT:airVolumeAdjustabilityType ;
    ph:lib phIoT:lib:phIoT .

ph:containedBy a owl:DatatypeProperty ;
    rdfs:range ph:symbol ;
    rdfs:label "containedBy" ;
    rdfs:comment "The entity is logically contained by the referent." ;
    ph:is ph:relationship ;
    ph:lib ph:lib:ph ;
    ph:reciprocalOf ph:contains ;
    ph:transitive ph:marker .

ph:contains a owl:DatatypeProperty ;
    rdfs:range ph:symbol ;
    rdfs:label "contains" ;
    ph:computed ph:marker ;
    rdfs:comment "Entities logically contained by this entity" ;
    ph:is ph:relationship ;
    ph:lib ph:lib:ph ;
    ph:reciprocalOf ph:containedBy ;
    ph:transitive ph:marker .

phIct:controller a owl:Class ;
    rdfs:subClassOf phIct:device ;
    rdfs:label "controller" ;
    rdfs:comment "Microprocessor based device used in a control system.  Controllers\ninteract with the physical world through direct I/O to sensors and\nactuators or via network [protocols]`protocol`." ;
    ph:is phIct:device ;
    ph:lib phIct:lib:phIct .

phIoT:controls a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "controls" ;
    rdfs:comment "Associated with the control system for an industrial process" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Control_system"^^xsd:anyURI .

phIct:controls-panel a owl:Class ;
    rdfs:subClassOf phIoT:panel ;
    rdfs:label "controls-panel" ;
    ph:children _:09459825-d9ff-8440-e1ba-ea0018d0f193,
        _:09459825-d9ff-8441-e1bb-ea0018d0f193,
        _:09459825-d9ff-8442-e1bc-ea0018d0f193,
        _:09459825-d9ff-8443-e1bd-ea0018d0f193 ;
    rdfs:comment "Panel housing controllers and networking gear" ;
    ph:is phIoT:panel ;
    ph:lib phIct:lib:phIct .

_:09459825-d9ff-8440-e1ba-ea0018d0f193 a phIct:controller ;
    ph:hasTag phIct:controller,
        phIct:device ;
    rdfs:label "" .

_:09459825-d9ff-8441-e1bb-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-d9ff-8442-e1bc-ea0018d0f193 a phIct:networking-device ;
    ph:hasTag phIct:networking,
        phIct:device ;
    rdfs:label "" .

_:09459825-d9ff-8443-e1bd-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:conveys a owl:ObjectProperty ;
    rdfs:range phScience:phenomenon ;
    rdfs:label "conveys" ;
    rdfs:comment "Equipment conveys a substance or phenomenon." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:phenomenon .

phIoT:cool a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "cool" ;
    rdfs:comment "Point used to command equipment cooling" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:cooling a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "cooling" ;
    rdfs:comment "Cooling mode or process" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:coolingCapacity a owl:DatatypeProperty ;
    rdfs:domain phIoT:chiller ;
    rdfs:range ph:number ;
    rdfs:label "coolingCapacity" ;
    rdfs:comment "Measurement of a chiller ability to remove heat measured" ;
    ph:is ph:number ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "tonref",
        "BTU/h",
        "kW" ;
    ph:tagOn phIoT:chiller .

phIoT:coolingCoil a owl:Class ;
    rdfs:subClassOf phIoT:coil ;
    rdfs:label "coolingCoil" ;
    ph:children _:09459825-da1e-08c0-e1be-ea0018d0f193,
        _:09459825-da1e-08c1-e1bf-ea0018d0f193,
        _:09459825-da1e-08c2-e1c0-ea0018d0f193,
        _:09459825-da1e-08c3-e1c1-ea0018d0f193 ;
    ph:childrenFlatten phIoT:ductDeckType,
        phIoT:ductSectionType ;
    phIoT:coolingProcess phIoT:coolingProcessType ;
    phIoT:cools phScience:air ;
    rdfs:comment "Coil used to cool air." ;
    ph:is phIoT:coil ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Heat_exchanger#HVAC_air_coils"^^xsd:anyURI .

_:09459825-da1e-08c0-e1be-ea0018d0f193 a phIoT:chilled-water-point ;
    ph:hasTag phIoT:chilled,
        phScience:water,
        phIoT:cool,
        phIoT:valve,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da1e-08c1-e1bf-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-da1e-08c2-e1c0-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-da1e-08c3-e1c1-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:cool,
        phIoT:enable,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:stage 1 .

phIoT:coolingOnly a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "coolingOnly" ;
    rdfs:comment "Device without heating" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:coolingOnly-vav a owl:Class ;
    rdfs:subClassOf phIoT:vav ;
    rdfs:label "coolingOnly-vav" ;
    ph:children _:09459825-da2d-4b00-e1c2-ea0018d0f193,
        _:09459825-da2d-4b01-e1c3-ea0018d0f193,
        _:09459825-da2d-4b02-e1c4-ea0018d0f193,
        _:09459825-da2d-4b03-e1c5-ea0018d0f193,
        _:09459825-da2d-4b04-e1c6-ea0018d0f193,
        _:09459825-da2d-4b05-e1c7-ea0018d0f193,
        _:09459825-da2d-4b06-e1c8-ea0018d0f193,
        _:09459825-da2d-4b07-e1c9-ea0018d0f193,
        _:09459825-da2d-4b08-e1ca-ea0018d0f193 ;
    rdfs:comment "Cooling only VAV without fan or reheat" ;
    phIoT:ductConfig phIoT:ductConfigType ;
    ph:is phIoT:vav ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:vavModulation phIoT:vavModulationType ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Variable_air_volume"^^xsd:anyURI .

_:09459825-da2d-4b00-e1c2-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da2d-4b01-e1c3-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ductArea,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da2d-4b02-e1c4-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-da2d-4b03-e1c5-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:inlet,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da2d-4b04-e1c6-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:perimeterHeat,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da2d-4b05-e1c7-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-da2d-4b06-e1c8-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:reheat,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da2d-4b07-e1c9-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da2d-4b08-e1ca-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:vavMode,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

phIoT:coolingProcess a owl:ObjectProperty ;
    rdfs:range phIoT:coolingProcessType ;
    rdfs:label "coolingProcess" ;
    rdfs:comment "Processed used to cool a substance" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:coolingProcessType .

phIoT:coolingProcessType a owl:Class ;
    rdfs:subClassOf phIoT:process ;
    rdfs:label "coolingProcessType" ;
    rdfs:comment "Processed used to cool a substance" ;
    ph:is phIoT:process ;
    ph:lib phIoT:lib:phIoT .

phIoT:coolingTower a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:elec-input ;
    rdfs:label "coolingTower" ;
    ph:children _:09459825-da3c-8d40-e1cb-ea0018d0f193,
        _:09459825-da3c-8d41-e1cc-ea0018d0f193,
        _:09459825-da3c-8d42-e1cd-ea0018d0f193,
        _:09459825-da3c-8d43-e1ce-ea0018d0f193,
        _:09459825-da3c-8d44-e1cf-ea0018d0f193 ;
    phIoT:cools phIoT:condenser-water ;
    rdfs:comment "Equipment to transfer waste heat into the atmosphere" ;
    ph:is phIoT:equip,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Cooling_tower"^^xsd:anyURI .

_:09459825-da3c-8d40-e1cb-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:condenser,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da3c-8d41-e1cc-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:condenser,
        phScience:water,
        phIoT:leaving,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da3c-8d42-e1cd-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-da3c-8d43-e1ce-ea0018d0f193 a phIoT:fan-motor ;
    ph:hasTag phIoT:fan,
        phIoT:motor,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da3c-8d44-e1cf-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:cools a owl:ObjectProperty ;
    rdfs:range phScience:substance ;
    rdfs:label "cools" ;
    rdfs:comment "Equipment removes heat from a substance." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:substance .

ph:coord a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:string ;
    rdfs:label "coord" ;
    rdfs:comment "Geographic coordinate in latitude/longitude in decimal degrees.\nSee [Kinds chapter]`docHaystack::Kinds#coord`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phIoT:crac a owl:Class ;
    rdfs:subClassOf phIoT:fcu ;
    rdfs:label "crac" ;
    phIoT:ahuZoneDelivery phIoT:ahuZoneDeliveryType ;
    phIoT:airVolumeAdjustability phIoT:airVolumeAdjustabilityType ;
    ph:children _:09459825-da4b-cf80-e1d0-ea0018d0f193,
        _:09459825-da4b-cf81-e1d1-ea0018d0f193,
        _:09459825-da4b-cf82-e1d2-ea0018d0f193,
        _:09459825-da4b-cf83-e1d3-ea0018d0f193,
        _:09459825-da4b-cf84-e1d4-ea0018d0f193,
        _:09459825-da4b-cf85-e1d5-ea0018d0f193,
        _:09459825-da4b-cf86-e1d6-ea0018d0f193,
        _:09459825-da4b-cf87-e1d7-ea0018d0f193,
        _:09459825-da4b-cf88-e1d8-ea0018d0f193,
        _:09459825-da4b-cf89-e1d9-ea0018d0f193,
        _:09459825-da4b-cf8a-e1da-ea0018d0f193,
        _:09459825-da4b-cf8b-e1db-ea0018d0f193,
        _:09459825-da4b-cf8c-e1dc-ea0018d0f193,
        _:09459825-da4b-cf8d-e1dd-ea0018d0f193,
        _:09459825-da4b-cf8e-e1de-ea0018d0f193,
        _:09459825-da4b-cf8f-e1df-ea0018d0f193,
        _:09459825-da4b-cf90-e1e0-ea0018d0f193,
        _:09459825-da4b-cf91-e1e1-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:coolingProcessType ;
    phIoT:cools phScience:air ;
    phIoT:dehumidifies phScience:air ;
    rdfs:comment "Computer Room Air Conditioner: An FCU designed to condition a computer\nroom." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:fcu ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Fan_coil_unit"^^xsd:anyURI .

_:09459825-da4b-cf80-e1d0-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:bypass,
        phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da4b-cf81-e1d1-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:dessicantDehumidifier,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da4b-cf82-e1d2-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da4b-cf83-e1d3-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:economizer,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da4b-cf84-e1d4-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:economizing,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da4b-cf85-e1d5-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-da4b-cf86-e1d6-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:exhaust,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da4b-cf87-e1d7-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:faceBypass,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da4b-cf88-e1d8-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:filter,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da4b-cf89-e1d9-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:freezeStat,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da4b-cf8a-e1da-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heatWheel,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da4b-cf8b-e1db-ea0018d0f193 a phIoT:humidifier-equip ;
    ph:hasTag phIoT:humidifier,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da4b-cf8c-e1dc-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:mixed,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da4b-cf8d-e1dd-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da4b-cf8e-e1de-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-da4b-cf8f-e1df-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:return,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da4b-cf90-e1e0-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da4b-cf91-e1e1-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:ventilation,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

phIoT:cur a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "cur" ;
    rdfs:comment "Supports current value" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:point .

phIoT:cur-point a owl:Class ;
    rdfs:subClassOf phIoT:point ;
    rdfs:label "cur-point" ;
    rdfs:comment "Point with support to report a \"real-time\" current value.  By real-time\nwe typically mean freshness within the order of of a few seconds or at\nmost a few minutes.  For systems with direct I/O the current value is\ntypically driven by the I/O scan rate. For overlay systems which acquire\ndata via a protocol such as BACnet or Modbus then the current value\nis typically refreshed using polling or subscription over a network." ;
    ph:is phIoT:point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:curErr a owl:DatatypeProperty ;
    rdfs:domain phIoT:cur-point ;
    rdfs:range ph:str ;
    rdfs:label "curErr" ;
    rdfs:comment "Error description when `curStatus` indicates error condition" ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:cur-point ;
    ph:transient ph:marker .

phIoT:curStatus a owl:DatatypeProperty ;
    rdfs:domain phIoT:cur-point ;
    rdfs:range ph:str ;
    rdfs:label "curStatus" ;
    rdfs:comment "Status of point's current value reading.  The `curVal` is only available\nwhen curStatus is \"ok\" or \"stale\".  However a \"stale\" value should\nbe used with caution since the local system does not have a fresh value.\nIt is recommended that the `curVal` tag is removed from a point\nwhen the curStatus is not \"ok\" nor \"stale\"." ;
    ph:enum "- ok: all is okay\n- stale: the point's curVal is not fresh data\n- fault: a configuration or hardware problem - see `curErr`\n- down: a communication or network problem - see `curErr`\n- disabled: manual disable of the point or connector\n- unknown: we don't know anything (usually boot state)\n- remoteFault: point in remote system is fault\n- remoteDown: point in remote system is down\n- remoteDisabled: point in remote system is disabled\n- remoteUnknown: point in remote system is unknown" ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:cur-point ;
    ph:transient ph:marker .

phIoT:curVal a owl:DatatypeProperty ;
    rdfs:subClassOf rdfs:Literal ;
    rdfs:label "curVal" ;
    rdfs:comment "Current value of a point.  The current value is only available when\nthe `curStatus` is \"ok\" or \"stale\"." ;
    ph:is ph:scalar ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:cur-point ;
    ph:transient ph:marker .

phScience:current a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "current" ;
    rdfs:comment "Movement of fluid or electricity" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phIoT:current-angle a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "current-angle" ;
    rdfs:comment "AC current phase angle" ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "deg" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:current-imbalance a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "current-imbalance" ;
    rdfs:comment "Current phase imbalance in a multiphase AC system" ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "%" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:current-magnitude a owl:Class ;
    rdfs:subClassOf phScience:elec-current ;
    rdfs:label "current-magnitude" ;
    rdfs:comment "Magnitude of electrical current" ;
    ph:is phScience:elec-current ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "A" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:current-thd a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "current-thd" ;
    rdfs:comment "Total harmonic current distortion" ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "%" ;
    phScience:quantityOf phIoT:ac-elec .

phIct:dali a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "dali" ;
    rdfs:comment "Digital Addressable Lighting Interface protocol for lighting" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Digital_Addressable_Lighting_Interface"^^xsd:anyURI .

phIoT:damper a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "damper" ;
    rdfs:comment "Damper equipment or control point." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Damper_(flow)"^^xsd:anyURI .

phIoT:damper-actuator a owl:Class ;
    rdfs:subClassOf phIoT:actuator ;
    rdfs:label "damper-actuator" ;
    ph:children _:09459825-da88-d880-e1e2-ea0018d0f193,
        _:09459825-da88-d881-e1e3-ea0018d0f193,
        _:09459825-da88-d882-e1e4-ea0018d0f193,
        _:09459825-da88-d883-e1e5-ea0018d0f193 ;
    ph:childrenFlatten phIoT:ductSectionType ;
    rdfs:comment "Actuator to regulate the flow of air." ;
    phIoT:ductSection phIoT:ductSectionType ;
    ph:is phIoT:actuator ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:regulates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Damper_(flow)"^^xsd:anyURI .

_:09459825-da88-d880-e1e2-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da88-d881-e1e3-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-da88-d882-e1e4-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-da88-d883-e1e5-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIct:dataCenter a owl:Class ;
    rdfs:subClassOf phIoT:space ;
    rdfs:label "dataCenter" ;
    ph:children _:09459825-da88-d884-e1e6-ea0018d0f193,
        _:09459825-da88-d885-e1e7-ea0018d0f193,
        _:09459825-da88-d886-e1e8-ea0018d0f193,
        _:09459825-da88-d887-e1e9-ea0018d0f193,
        _:09459825-da88-d888-e1ea-ea0018d0f193 ;
    rdfs:comment "Space used to house computer and networking gear." ;
    ph:is phIoT:space ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Data_center"^^xsd:anyURI .

_:09459825-da88-d884-e1e6-ea0018d0f193 a phIoT:crac ;
    ph:hasTag phIoT:crac,
        phIoT:fcu,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da88-d885-e1e7-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-da88-d886-e1e8-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-da88-d887-e1e9-ea0018d0f193 a phIct:rack ;
    ph:hasTag phIct:rack,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-da88-d888-e1ea-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

ph:date a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:date ;
    rdfs:label "date" ;
    rdfs:comment "ISO 8601 date as year, month, day: '2011-06-07'.\nSee [Kinds chapter]`docHaystack::Kinds#date`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

ph:dateTime a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:dateTime ;
    rdfs:label "dateTime" ;
    rdfs:comment "ISO 8601 timestamp followed by timezone identifier.\nSee [Kinds chapter]`docHaystack::Kinds#dateTime`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phScience:daytime a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "daytime" ;
    rdfs:comment "Time between sunrise and sunset" ;
    ph:enum "- nighttime: false indicates sun is below horizon\n- daytime: true indicates sun is above horizon" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:quantityOf phScience:weather .

phIoT:dc a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "dc" ;
    rdfs:comment "Relating to direct current electricity" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:dc-elec a owl:Class ;
    rdfs:subClassOf phScience:elec ;
    rdfs:label "dc-elec" ;
    rdfs:comment "Direct current electricity" ;
    ph:is phScience:elec ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Direct_current"^^xsd:anyURI .

phIoT:dc-elec-meter a owl:Class ;
    rdfs:subClassOf phIoT:elec-meter ;
    rdfs:label "dc-elec-meter" ;
    ph:children _:09459825-da98-1ac0-e1eb-ea0018d0f193,
        _:09459825-da98-1ac1-e1ec-ea0018d0f193 ;
    rdfs:comment "DC Electricity meter" ;
    ph:is phIoT:elec-meter ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:meterScope phIoT:meterScopeType .

_:09459825-da98-1ac0-e1eb-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-da98-1ac1-e1ec-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

ph:def a owl:DatatypeProperty ;
    rdfs:range ph:symbol ;
    rdfs:label "def" ;
    rdfs:comment "Create a new definition bound to the given symbol.\nSee [Defs chapter]`docHaystack::Defs`." ;
    ph:is ph:symbol ;
    ph:lib ph:lib:ph .

ph:defx a owl:DatatypeProperty ;
    rdfs:range ph:symbol ;
    rdfs:label "defx" ;
    rdfs:comment "Extends the given definition with additional meta tags.\nSee [Normalization]`docHaystack::Normalization#defx`." ;
    ph:is ph:symbol ;
    ph:lib ph:lib:ph .

phIoT:dehumidifies a owl:ObjectProperty ;
    rdfs:range phScience:air ;
    rdfs:label "dehumidifies" ;
    rdfs:comment "Equipment removes moisture from air to decrease humidity." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:air .

phIoT:delta a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "delta" ;
    rdfs:comment "Differential of fluid between entering and leaving sensors." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:demand a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "demand" ;
    rdfs:comment "Rate required for a process." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:depends a owl:DatatypeProperty ;
    rdfs:domain ph:lib ;
    rdfs:range ph:list ;
    rdfs:label "depends" ;
    rdfs:comment "List of this library's dependencies.  The dependent libs define the\n[lib namespace]`docHaystack::Namespaces#lib`. Also see\n[Normalization]`docHaystack::Normalization#resolve`." ;
    ph:is ph:list ;
    ph:lib ph:lib:ph ;
    ph:of ph:ref ;
    ph:tagOn ph:lib .

ph:deprecated a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "deprecated" ;
    rdfs:comment "Obsoleted" ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

phIoT:dessicantDehumidifier a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "dessicantDehumidifier" ;
    rdfs:comment "Decreases humidity from air using a substance which absorbs moisture." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIct:device a owl:Class ;
    rdfs:subClassOf ph:entity ;
    rdfs:label "device" ;
    rdfs:comment "Microprocessor based hardware device.  This is the general term for\nall computers, mobile phones, controllers, and I/O modules." ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:entity ;
    ph:lib phIct:lib:phIct ;
    ph:mandatory ph:marker .

phScience:dewPoint a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "dewPoint" ;
    rdfs:comment "Dew point temperature at which water vapor will form dew" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "\u00b0C",
        "\u00b0F" ;
    phScience:quantityOf phScience:air .

ph:dict a owl:DatatypeProperty ;
    rdfs:range ph:dict ;
    rdfs:label "dict" ;
    rdfs:comment "Map of name/value tag pairs.\nSee [Kinds chapter]`docHaystack::Kinds#dict`." ;
    ph:is ph:val ;
    ph:lib ph:lib:ph .

phIoT:directZone a owl:Class ;
    rdfs:subClassOf phIoT:ahuZoneDeliveryType ;
    rdfs:label "directZone" ;
    rdfs:comment "AHU supplies air directly to the zone" ;
    ph:is phIoT:ahuZoneDeliveryType ;
    ph:lib phIoT:lib:phIoT .

phScience:direction a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "direction" ;
    rdfs:comment "Compass direction measured in degrees: North: 0\u00b0 = 360\u00b0, East: 90\u00b0, South: 180\u00b0, West: 270\u00b0" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "deg" .

ph:dis a owl:DatatypeProperty ;
    rdfs:domain ph:entity ;
    rdfs:range ph:str ;
    rdfs:label "dis" ;
    rdfs:comment "Display name for an entity" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:entity .

phIoT:discharge a owl:Class ;
    rdfs:subClassOf phIoT:ductSectionType ;
    rdfs:label "discharge" ;
    rdfs:comment "Duct for air leaving an equipment" ;
    ph:is phIoT:ductSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:discharge-air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sensor ;
    rdfs:label "discharge-air-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for air in discharge duct" ;
    ph:is phIoT:air-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:discharge-air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sp ;
    rdfs:label "discharge-air-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for air in discharge duct" ;
    ph:is phIoT:air-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:discharge-air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sensor ;
    rdfs:label "discharge-air-humidity-sensor" ;
    rdfs:comment "Relative humidity sensor for air in discharge duct" ;
    ph:is phIoT:air-humidity-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:discharge-air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sp ;
    rdfs:label "discharge-air-humidity-sp" ;
    rdfs:comment "Relative humidity setpoint for air in discharge duct" ;
    ph:is phIoT:air-humidity-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:discharge-air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sensor ;
    rdfs:label "discharge-air-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for air in discharge duct" ;
    ph:is phIoT:air-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:discharge-air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sp ;
    rdfs:label "discharge-air-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for air in discharge duct" ;
    ph:is phIoT:air-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:discharge-air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sensor ;
    rdfs:label "discharge-air-temp-sensor" ;
    rdfs:comment "Drybulb temperature sensor for air in discharge duct" ;
    ph:is phIoT:air-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:discharge-air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sp ;
    rdfs:label "discharge-air-temp-sp" ;
    rdfs:comment "Drybulb temperature setpoint for air in discharge duct" ;
    ph:is phIoT:air-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:diverting a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "diverting" ;
    rdfs:comment "Three way valve which inputs one pipe and diverts between two output pipes." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:doas a owl:Class ;
    rdfs:subClassOf phIoT:ahu ;
    rdfs:label "doas" ;
    phIoT:ahuZoneDelivery phIoT:ahuZoneDeliveryType ;
    phIoT:airVolumeAdjustability phIoT:airVolumeAdjustabilityType ;
    ph:children _:09459825-dac5-e180-e1ed-ea0018d0f193,
        _:09459825-dac5-e181-e1ee-ea0018d0f193,
        _:09459825-dac5-e182-e1ef-ea0018d0f193,
        _:09459825-dac5-e183-e1f0-ea0018d0f193,
        _:09459825-dac5-e184-e1f1-ea0018d0f193,
        _:09459825-dac5-e185-e1f2-ea0018d0f193,
        _:09459825-dac5-e186-e1f3-ea0018d0f193,
        _:09459825-dac5-e187-e1f4-ea0018d0f193,
        _:09459825-dac5-e188-e1f5-ea0018d0f193,
        _:09459825-dac5-e189-e1f6-ea0018d0f193,
        _:09459825-dac5-e18a-e1f7-ea0018d0f193,
        _:09459825-dac5-e18b-e1f8-ea0018d0f193,
        _:09459825-dac5-e18c-e1f9-ea0018d0f193,
        _:09459825-dac5-e18d-e1fa-ea0018d0f193,
        _:09459825-dac5-e18e-e1fb-ea0018d0f193,
        _:09459825-dac5-e18f-e1fc-ea0018d0f193,
        _:09459825-dac5-e190-e1fd-ea0018d0f193,
        _:09459825-dac5-e191-e1fe-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:coolingProcessType ;
    phIoT:cools phScience:air ;
    phIoT:dehumidifies phScience:air ;
    rdfs:comment "Dedicated Outside Air System: An AHU that brings in 100% outside air and\nno recirculated air in order to provide ventilation to spaces." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:ahu ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Air_handler"^^xsd:anyURI .

_:09459825-dac5-e180-e1ed-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:bypass,
        phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dac5-e181-e1ee-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:dessicantDehumidifier,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dac5-e182-e1ef-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dac5-e183-e1f0-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:economizer,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dac5-e184-e1f1-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:economizing,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dac5-e185-e1f2-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dac5-e186-e1f3-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:exhaust,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dac5-e187-e1f4-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:faceBypass,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dac5-e188-e1f5-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:filter,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dac5-e189-e1f6-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:freezeStat,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dac5-e18a-e1f7-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heatWheel,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dac5-e18b-e1f8-ea0018d0f193 a phIoT:humidifier-equip ;
    ph:hasTag phIoT:humidifier,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dac5-e18c-e1f9-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:mixed,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dac5-e18d-e1fa-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dac5-e18e-e1fb-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dac5-e18f-e1fc-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:return,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dac5-e190-e1fd-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dac5-e191-e1fe-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:ventilation,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

ph:doc a owl:DatatypeProperty ;
    rdfs:domain ph:def ;
    rdfs:range ph:str ;
    rdfs:label "doc" ;
    rdfs:comment "Documentation in simplified flavor of markdown.  The first\nsentence up to the period is used as the summary.\n\nSpecific formatting options:\npre>\n// inline formatting\n*italic*           // italics font\n**bold**           // bold font\n'code'             // code or API term\n`point`            // hyperlink to def (code link)\n[text]`point`      // hyperlink with explicit link text\n![alt]`image.png`  // image\n\n// unordered list\n- one\n- two\n- three\n\n// ordered list; use numbers or letters\n1. one\n2. two\n3. three\n<pre\n\nThe main difference between markdown is that inline code uses single\nticks and hyperlinks are annotated using the backtick.  Links may be:\n  - absolute http/https URIs\n  - def symbol such as \"site\" or \"hot-water\"" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:def .

ph:docAssociations a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "docAssociations" ;
    rdfs:comment "Generate a section in the docs for this association." ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

ph:docTaxonomy a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "docTaxonomy" ;
    rdfs:comment "Generate a taxonomy tree for this term in the documentationindex.\nWhen applied to a def, then it will will be listed in the docs\nunder the [taxonomies]`docHaystack::Docs#taxonomies` section." ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph ;
    ph:notInherited ph:marker .

phIoT:domestic a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "domestic" ;
    rdfs:comment "For human use" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:domestic-water a owl:Class ;
    rdfs:subClassOf phScience:water ;
    rdfs:label "domestic-water" ;
    rdfs:comment "Tap water for drinking, washing, cooking, and flushing of toilets" ;
    ph:is phScience:water ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Water"^^xsd:anyURI .

phIoT:domestic-water-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "domestic-water-input" ;
    rdfs:comment "Entity inputs domestic water which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:domestic-water-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "domestic-water-output" ;
    rdfs:comment "Entity outputs domestic water to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:domesticWaterRef a owl:ObjectProperty ;
    rdfs:domain phIoT:domestic-water-input ;
    rdfs:range phIoT:domestic-water-output ;
    rdfs:label "domesticWaterRef" ;
    rdfs:comment "Domestic water flows from the referent to this entity" ;
    ph:inputs phIoT:domestic-water ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:domestic-water-output ;
    ph:tagOn phIoT:domestic-water-input .

phIoT:drive a owl:Class ;
    rdfs:subClassOf phScience:phenomenon ;
    rdfs:label "drive" ;
    rdfs:comment "Related to the drive control of a `motor`" ;
    ph:is phScience:phenomenon ;
    ph:lib phIoT:lib:phIoT .

phIoT:drive-freq a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "drive-freq" ;
    rdfs:comment "Motor frequency measured in \"Hz\"." ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "Hz" ;
    phScience:quantityOf phIoT:drive .

phIoT:drive-speed a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "drive-speed" ;
    rdfs:comment "Motor speed measured in \"%\"; 0% is off and 100% is the fastest speed." ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "%" ;
    phScience:quantityOf phIoT:drive .

phIoT:dualDuct a owl:Class ;
    rdfs:subClassOf phIoT:ductConfigType ;
    rdfs:label "dualDuct" ;
    rdfs:comment "Two ducts: combination of hotDeck, coldDeck, or neutralDeck" ;
    ph:is phIoT:ductConfigType ;
    ph:lib phIoT:lib:phIoT .

phIoT:duct a owl:Class ;
    rdfs:subClassOf phIoT:conduit ;
    rdfs:label "duct" ;
    ph:children _:09459825-daf3-a840-e1ff-ea0018d0f193,
        _:09459825-daf3-a841-e200-ea0018d0f193,
        _:09459825-daf3-a842-e201-ea0018d0f193,
        _:09459825-daf3-a843-e202-ea0018d0f193,
        _:09459825-daf3-a844-e203-ea0018d0f193,
        _:09459825-daf3-a845-e204-ea0018d0f193,
        _:09459825-daf3-a846-e205-ea0018d0f193,
        _:09459825-daf3-a847-e206-ea0018d0f193,
        _:09459825-daf3-a848-e207-ea0018d0f193,
        _:09459825-daf3-a849-e208-ea0018d0f193,
        _:09459825-daf3-a84a-e209-ea0018d0f193 ;
    ph:childrenFlatten phIoT:ductDeckType,
        phIoT:ductSectionType ;
    phIoT:conveys phScience:air ;
    rdfs:comment "Conduit used to convey air for HVAC" ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:ductSection phIoT:ductSectionType ;
    ph:is phIoT:conduit ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Duct_(flow)"^^xsd:anyURI .

_:09459825-daf3-a840-e1ff-ea0018d0f193 a phIoT:air-point ;
    ph:hasTag phScience:air,
        phScience:co2,
        phIoT:point ;
    rdfs:label "" .

_:09459825-daf3-a841-e200-ea0018d0f193 a phIoT:air-point ;
    ph:hasTag phScience:air,
        phScience:flow,
        phIoT:point ;
    rdfs:label "" .

_:09459825-daf3-a842-e201-ea0018d0f193 a phIoT:air-point ;
    ph:hasTag phScience:air,
        phScience:humidity,
        phIoT:point ;
    rdfs:label "" .

_:09459825-daf3-a843-e202-ea0018d0f193 a phIoT:air-point ;
    ph:hasTag phScience:air,
        phScience:pressure,
        phIoT:point ;
    rdfs:label "" .

_:09459825-daf3-a844-e203-ea0018d0f193 a phIoT:air-point ;
    ph:hasTag phScience:air,
        phScience:temp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-daf3-a845-e204-ea0018d0f193 a phIoT:coolingCoil ;
    ph:hasTag phIoT:coolingCoil,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-daf3-a846-e205-ea0018d0f193 a phIoT:damper-actuator ;
    ph:hasTag phIoT:damper,
        phIoT:actuator,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-daf3-a847-e206-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-daf3-a848-e207-ea0018d0f193 a phIoT:fan-motor ;
    ph:hasTag phIoT:fan,
        phIoT:motor,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-daf3-a849-e208-ea0018d0f193 a phIoT:heatingCoil ;
    ph:hasTag phIoT:heatingCoil,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-daf3-a84a-e209-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:ductArea a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "ductArea" ;
    rdfs:comment "Config point on a `vav` for duct area measured in ft\u00b2 or m\u00b2" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:ductConfig a owl:ObjectProperty ;
    rdfs:range phIoT:ductConfigType ;
    rdfs:label "ductConfig" ;
    rdfs:comment "Ductwork configuration" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:ductConfigType .

phIoT:ductConfigType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "ductConfigType" ;
    rdfs:comment "Ductwork configuration" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:ductDeck a owl:ObjectProperty ;
    rdfs:range phIoT:ductDeckType ;
    rdfs:label "ductDeck" ;
    rdfs:comment "Cold, hot, or neutral deck. Can be applied to 'ahu' equip if the AHU\nis part of a 'dualDuct' or 'tripleDuct' system but only serves a single\ndeck type." ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:ductDeckType .

phIoT:ductDeckType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "ductDeckType" ;
    rdfs:comment "Cold, hot, or neutral deck" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:ductSection a owl:ObjectProperty ;
    rdfs:range phIoT:ductSectionType ;
    rdfs:label "ductSection" ;
    rdfs:comment "Equipment section of ductwork" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:ductSectionType .

phIoT:ductSectionType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "ductSectionType" ;
    rdfs:comment "Equipment section of ductwork" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:duration a owl:DatatypeProperty ;
    rdfs:range ph:number ;
    rdfs:label "duration" ;
    rdfs:comment "Number with a unit of time" ;
    ph:is ph:number ;
    ph:lib ph:lib:ph .

phIoT:dxCooling a owl:Class ;
    rdfs:subClassOf phIoT:coolingProcessType ;
    rdfs:label "dxCooling" ;
    rdfs:comment "Cooling using direct expansion of a refrigerant vapor" ;
    ph:is phIoT:coolingProcessType ;
    ph:lib phIoT:lib:phIoT .

phIoT:dxHeating a owl:Class ;
    rdfs:subClassOf phIoT:heatingProcessType ;
    rdfs:label "dxHeating" ;
    rdfs:comment "Heating using direct expansion of a refrigerant vapor" ;
    ph:is phIoT:heatingProcessType ;
    ph:lib phIoT:lib:phIoT .

phIoT:economizer a owl:Class ;
    rdfs:subClassOf phIoT:ductSectionType ;
    rdfs:label "economizer" ;
    rdfs:comment "Duct to access fresh outside air only for economizing, not ventilation" ;
    ph:is phIoT:ductSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:economizer-air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sensor ;
    rdfs:label "economizer-air-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for air in economizer duct" ;
    ph:is phIoT:air-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:economizer-air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sp ;
    rdfs:label "economizer-air-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for air in economizer duct" ;
    ph:is phIoT:air-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:economizer-air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sensor ;
    rdfs:label "economizer-air-humidity-sensor" ;
    rdfs:comment "Relative humidity sensor for air in economizer duct" ;
    ph:is phIoT:air-humidity-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:economizer-air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sp ;
    rdfs:label "economizer-air-humidity-sp" ;
    rdfs:comment "Relative humidity setpoint for air in economizer duct" ;
    ph:is phIoT:air-humidity-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:economizer-air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sensor ;
    rdfs:label "economizer-air-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for air in economizer duct" ;
    ph:is phIoT:air-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:economizer-air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sp ;
    rdfs:label "economizer-air-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for air in economizer duct" ;
    ph:is phIoT:air-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:economizer-air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sensor ;
    rdfs:label "economizer-air-temp-sensor" ;
    rdfs:comment "Drybulb temperature sensor for air in economizer duct" ;
    ph:is phIoT:air-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:economizer-air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sp ;
    rdfs:label "economizer-air-temp-sp" ;
    rdfs:comment "Drybulb temperature setpoint for air in economizer duct" ;
    ph:is phIoT:air-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:economizing a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "economizing" ;
    rdfs:comment "Energy reduction mode which augments heating/cooling with outside air." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:effective a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "effective" ;
    rdfs:comment "Current control setpoint in effect taking into account other factors" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:efficiency a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "efficiency" ;
    rdfs:comment "Efficiency point of a chiller measured in \"COP\" or \"kW/ton\"." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phScience:elec a owl:Class ;
    rdfs:subClassOf phScience:phenomenon ;
    rdfs:label "elec" ;
    rdfs:comment "Associated with electricity, electric charge" ;
    ph:is phScience:phenomenon ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Electricity"^^xsd:anyURI .

phScience:elec-current a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "elec-current" ;
    rdfs:comment "Electrical current" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:quantityOf phScience:elec .

phIoT:elec-demand a owl:Class ;
    rdfs:subClassOf phIoT:active-power ;
    rdfs:label "elec-demand" ;
    rdfs:comment "Active power averaged over a rolling interval.  For utility meters\nthe demand interval is based on the billing period." ;
    ph:is phIoT:active-power ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "kW" ;
    phScience:quantityOf phIoT:ac-elec .

phScience:elec-energy a owl:Class ;
    rdfs:subClassOf phScience:energy ;
    rdfs:label "elec-energy" ;
    rdfs:comment "Electrical energy consumed" ;
    ph:is phScience:energy ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "kWh" ;
    phScience:quantityOf phScience:elec .

phIoT:elec-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "elec-input" ;
    rdfs:comment "Entity inputs electricity which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:elec-meter a owl:Class ;
    rdfs:subClassOf phIoT:meter,
        phIoT:elec-input,
        phIoT:elec-output ;
    rdfs:label "elec-meter" ;
    ph:children _:09459825-db21-6f00-e20a-ea0018d0f193,
        _:09459825-db21-6f01-e20b-ea0018d0f193 ;
    rdfs:comment "Electricity meter" ;
    ph:is phIoT:meter,
        phIoT:elec-input,
        phIoT:elec-output ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:meterScope phIoT:meterScopeType .

_:09459825-db21-6f00-e20a-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-db21-6f01-e20b-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:elec-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "elec-output" ;
    rdfs:comment "Entity outputs electricity to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:elec-panel a owl:Class ;
    rdfs:subClassOf phIoT:panel,
        phIoT:elec-input,
        phIoT:elec-output ;
    rdfs:label "elec-panel" ;
    ph:children _:09459825-db30-b140-e20c-ea0018d0f193,
        _:09459825-db30-b141-e20d-ea0018d0f193 ;
    rdfs:comment "Physical housing for electrical circuits, fuses, and breakers" ;
    ph:is phIoT:panel,
        phIoT:elec-input,
        phIoT:elec-output ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Distribution_board"^^xsd:anyURI .

_:09459825-db30-b140-e20c-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-db30-b141-e20d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phScience:elec-power a owl:Class ;
    rdfs:subClassOf phScience:power ;
    rdfs:label "elec-power" ;
    rdfs:comment "Electrical energy consumed per unit time" ;
    ph:is phScience:power ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "kW" ;
    phScience:quantityOf phScience:elec .

phScience:elec-volt a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "elec-volt" ;
    rdfs:comment "Electrical voltage, potential difference" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:quantityOf phScience:elec .

phIoT:elecHeating a owl:Class ;
    rdfs:subClassOf phIoT:heatingProcessType,
        phIoT:elec-input ;
    rdfs:label "elecHeating" ;
    rdfs:comment "Heating by the conversion of electrical energy" ;
    ph:is phIoT:heatingProcessType,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Electric_heating"^^xsd:anyURI .

phIoT:elecRef a owl:ObjectProperty ;
    rdfs:domain phIoT:elec-input ;
    rdfs:range phIoT:elec-output ;
    rdfs:label "elecRef" ;
    rdfs:comment "Electricity flows from the referent to this entity" ;
    ph:inputs phScience:elec ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:elec-output ;
    ph:tagOn phIoT:elec-input .

phIoT:elevator a owl:Class ;
    rdfs:subClassOf phIoT:verticalTransport,
        phIoT:elec-input ;
    rdfs:label "elevator" ;
    ph:children _:09459825-db30-b142-e20e-ea0018d0f193,
        _:09459825-db30-b143-e20f-ea0018d0f193 ;
    rdfs:comment "Enclosure used to move people between floors." ;
    ph:is phIoT:verticalTransport,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:moves phIoT:occupants ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Elevator"^^xsd:anyURI .

_:09459825-db30-b142-e20e-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-db30-b143-e20f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:enable a owl:Class ;
    rdfs:subClassOf phIoT:stateQuantity ;
    rdfs:label "enable" ;
    rdfs:comment "Secondary on/off `point` of an `equip` especially used with a `vfd`.\nEnable is used with Bool points where true indicates on and false\nindicates off.  Equip with an enable should always also define a `run`\npoint which indicates the primary on/off state of the equipment." ;
    ph:is phIoT:stateQuantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:quantityOf phIoT:state ;
    ph:wikipedia "https://en.wikipedia.org/wiki/State_(computer_science)"^^xsd:anyURI .

phScience:energy a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "energy" ;
    rdfs:comment "Measure of ability to do work" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience .

phIoT:entering a owl:Class ;
    rdfs:subClassOf phIoT:pipeSectionType ;
    rdfs:label "entering" ;
    rdfs:comment "Pipe conveys fluid into an equipment" ;
    ph:is phIoT:pipeSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:entering-chilled-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sensor ;
    rdfs:label "entering-chilled-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for chilled water in entering pipe" ;
    ph:is phIoT:chilled-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-chilled-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sp ;
    rdfs:label "entering-chilled-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for chilled water in entering pipe" ;
    ph:is phIoT:chilled-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-chilled-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sensor ;
    rdfs:label "entering-chilled-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for chilled water in entering pipe" ;
    ph:is phIoT:chilled-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-chilled-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sp ;
    rdfs:label "entering-chilled-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for chilled water in entering pipe" ;
    ph:is phIoT:chilled-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-chilled-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sensor ;
    rdfs:label "entering-chilled-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for chilled water in entering pipe" ;
    ph:is phIoT:chilled-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-chilled-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sp ;
    rdfs:label "entering-chilled-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for chilled water in entering pipe" ;
    ph:is phIoT:chilled-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-hot-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sensor ;
    rdfs:label "entering-hot-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for hot water in entering pipe" ;
    ph:is phIoT:hot-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-hot-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sp ;
    rdfs:label "entering-hot-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for hot water in entering pipe" ;
    ph:is phIoT:hot-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-hot-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sensor ;
    rdfs:label "entering-hot-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for hot water in entering pipe" ;
    ph:is phIoT:hot-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-hot-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sp ;
    rdfs:label "entering-hot-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for hot water in entering pipe" ;
    ph:is phIoT:hot-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-hot-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sensor ;
    rdfs:label "entering-hot-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for hot water in entering pipe" ;
    ph:is phIoT:hot-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-hot-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sp ;
    rdfs:label "entering-hot-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for hot water in entering pipe" ;
    ph:is phIoT:hot-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-steam-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sensor ;
    rdfs:label "entering-steam-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for steam in entering pipe" ;
    ph:is phIoT:steam-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-steam-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sp ;
    rdfs:label "entering-steam-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for steam in entering pipe" ;
    ph:is phIoT:steam-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-steam-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sensor ;
    rdfs:label "entering-steam-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for steam in entering pipe" ;
    ph:is phIoT:steam-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-steam-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sp ;
    rdfs:label "entering-steam-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for steam in entering pipe" ;
    ph:is phIoT:steam-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-steam-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sensor ;
    rdfs:label "entering-steam-temp-sensor" ;
    rdfs:comment "Temperature sensor for steam in entering pipe" ;
    ph:is phIoT:steam-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:entering-steam-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sp ;
    rdfs:label "entering-steam-temp-sp" ;
    rdfs:comment "Temperature setpoint for steam in entering pipe" ;
    ph:is phIoT:steam-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

ph:entity a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "entity" ;
    rdfs:comment "Top-level dicts with a unique identifier" ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

ph:enum a owl:DatatypeProperty ;
    rdfs:domain ph:def,
        phIoT:point ;
    rdfs:range ph:str ;
    rdfs:label "enum" ;
    rdfs:comment "Defines an eumeration of string key names.  The range may also be applied\nto format a Bool ordered as \"false,true\".  The string value of this tag\nmay be formatted in one of five ways:\n - dict of dicts keyed by name and Dict values for meta such as 'doc' tag\n - list of string names\n - comma separated names on one line\n - names separated by a \"\\n\" newline character\n - markdown unordered list formatted as a series of \"- name: description\\n\"\n\nEnum names *should* follow valid tag naming rules (start with lowercase\nASCII letter and contain only ASCII letters and numbers).  However in\ncases where mapping directly to external enumerations enum names can\ncontain arbitrary characters such as space." ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:def,
        phIoT:point .

phIoT:equip a owl:Class ;
    rdfs:subClassOf ph:entity ;
    rdfs:label "equip" ;
    ph:children _:09459825-db6d-ba40-e210-ea0018d0f193,
        _:09459825-db6d-ba41-e211-ea0018d0f193 ;
    rdfs:comment "Equipment asset" ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:entity ;
    ph:lib phIoT:lib:phIoT ;
    ph:mandatory ph:marker .

_:09459825-db6d-ba40-e210-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-db6d-ba41-e211-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:equipFunction a owl:ObjectProperty ;
    rdfs:range phScience:phenomenon ;
    rdfs:label "equipFunction" ;
    rdfs:comment "Models one of the primary functions of an equipment type" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:phenomenon .

phIoT:equipRef a owl:ObjectProperty ;
    rdfs:domain phIct:controller,
        phIoT:equip,
        phIoT:point ;
    rdfs:range phIoT:equip ;
    rdfs:label "equipRef" ;
    ph:containedBy phIoT:equip ;
    rdfs:comment "Reference to equip which contains this entity" ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:equip ;
    ph:tagOn phIct:controller,
        phIoT:equip,
        phIoT:point .

phIoT:escalator a owl:Class ;
    rdfs:subClassOf phIoT:verticalTransport,
        phIoT:elec-input ;
    rdfs:label "escalator" ;
    ph:children _:09459825-db7c-fc80-e212-ea0018d0f193,
        _:09459825-db7c-fc81-e213-ea0018d0f193 ;
    rdfs:comment "Moving staircase used to move people between floors." ;
    ph:is phIoT:verticalTransport,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:moves phIoT:occupants ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Escalator"^^xsd:anyURI .

_:09459825-db7c-fc80-e212-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-db7c-fc81-e213-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:evaporator a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "evaporator" ;
    rdfs:comment "Mechanism used to convert a refrigerant from its liquid to gaseous state." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:exhaust a owl:Class ;
    rdfs:subClassOf phIoT:ductSectionType ;
    rdfs:label "exhaust" ;
    rdfs:comment "Duct used to expel air back outside" ;
    ph:is phIoT:ductSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:exhaust-air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sensor ;
    rdfs:label "exhaust-air-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for air in exhaust duct" ;
    ph:is phIoT:air-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:exhaust-air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sp ;
    rdfs:label "exhaust-air-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for air in exhaust duct" ;
    ph:is phIoT:air-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:exhaust-air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sensor ;
    rdfs:label "exhaust-air-humidity-sensor" ;
    rdfs:comment "Relative humidity sensor for air in exhaust duct" ;
    ph:is phIoT:air-humidity-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:exhaust-air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sp ;
    rdfs:label "exhaust-air-humidity-sp" ;
    rdfs:comment "Relative humidity setpoint for air in exhaust duct" ;
    ph:is phIoT:air-humidity-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:exhaust-air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sensor ;
    rdfs:label "exhaust-air-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for air in exhaust duct" ;
    ph:is phIoT:air-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:exhaust-air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sp ;
    rdfs:label "exhaust-air-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for air in exhaust duct" ;
    ph:is phIoT:air-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:exhaust-air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sensor ;
    rdfs:label "exhaust-air-temp-sensor" ;
    rdfs:comment "Drybulb temperature sensor for air in exhaust duct" ;
    ph:is phIoT:air-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:exhaust-air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sp ;
    rdfs:label "exhaust-air-temp-sp" ;
    rdfs:comment "Drybulb temperature setpoint for air in exhaust duct" ;
    ph:is phIoT:air-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:export a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "export" ;
    rdfs:comment "Supplied out of a system" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:faceBypass a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "faceBypass" ;
    rdfs:comment "Point of an ahu indicating air flow is by-passing the heating/cooling\ncoils. If a boolean point, then true indicates the unit is in by-pass\nmode and false indicates by-pass is disabled. If the point is an analog\npoint then 100% indicates full by-pass mode and 0% indicates by-pass is\ncompletely disabled." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:fan a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "fan" ;
    rdfs:comment "Fan equipment or control point" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Fan_(machine)"^^xsd:anyURI .

phIoT:fan-motor a owl:Class ;
    rdfs:subClassOf phIoT:motor ;
    rdfs:label "fan-motor" ;
    ph:children _:09459825-db9b-8100-e214-ea0018d0f193,
        _:09459825-db9b-8101-e215-ea0018d0f193,
        _:09459825-db9b-8102-e216-ea0018d0f193,
        _:09459825-db9b-8103-e217-ea0018d0f193 ;
    ph:childrenFlatten phIoT:ductSectionType,
        phIoT:fan ;
    rdfs:comment "Motor used with a fan to create air flow." ;
    phIoT:ductSection phIoT:ductSectionType ;
    ph:is phIoT:motor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:moves phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Fan_(machine)"^^xsd:anyURI .

_:09459825-db9b-8100-e214-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:enable,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

_:09459825-db9b-8101-e215-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-db9b-8102-e216-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-db9b-8103-e217-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:run,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

phIoT:fanPowered a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "fanPowered" ;
    rdfs:comment "Device with a fan" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:fanPowered-vav a owl:Class ;
    rdfs:subClassOf phIoT:vav ;
    rdfs:label "fanPowered-vav" ;
    ph:children _:09459825-dbaa-c340-e218-ea0018d0f193,
        _:09459825-dbaa-c341-e219-ea0018d0f193,
        _:09459825-dbaa-c342-e21a-ea0018d0f193,
        _:09459825-dbaa-c343-e21b-ea0018d0f193,
        _:09459825-dbaa-c344-e21c-ea0018d0f193,
        _:09459825-dbaa-c345-e21d-ea0018d0f193,
        _:09459825-dbaa-c346-e21e-ea0018d0f193,
        _:09459825-dbaa-c347-e21f-ea0018d0f193,
        _:09459825-dbaa-c348-e220-ea0018d0f193 ;
    rdfs:comment "VAV contains a fan with reheat" ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    ph:is phIoT:vav ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:reheats phScience:air ;
    phIoT:vavAirCircuit phIoT:vavAirCircuitType ;
    phIoT:vavModulation phIoT:vavModulationType ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Variable_air_volume"^^xsd:anyURI .

_:09459825-dbaa-c340-e218-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbaa-c341-e219-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ductArea,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbaa-c342-e21a-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dbaa-c343-e21b-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:inlet,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbaa-c344-e21c-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:perimeterHeat,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbaa-c345-e21d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dbaa-c346-e21e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:reheat,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbaa-c347-e21f-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbaa-c348-e220-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:vavMode,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

phIoT:fcu a owl:Class ;
    rdfs:subClassOf phIoT:airHandlingEquip ;
    rdfs:label "fcu" ;
    phIoT:ahuZoneDelivery phIoT:ahuZoneDeliveryType ;
    phIoT:airVolumeAdjustability phIoT:airVolumeAdjustabilityType ;
    ph:children _:09459825-dbba-0580-e221-ea0018d0f193,
        _:09459825-dbba-0581-e222-ea0018d0f193,
        _:09459825-dbba-0582-e223-ea0018d0f193,
        _:09459825-dbba-0583-e224-ea0018d0f193,
        _:09459825-dbba-0584-e225-ea0018d0f193,
        _:09459825-dbba-0585-e226-ea0018d0f193,
        _:09459825-dbba-0586-e227-ea0018d0f193,
        _:09459825-dbba-0587-e228-ea0018d0f193,
        _:09459825-dbba-0588-e229-ea0018d0f193,
        _:09459825-dbba-0589-e22a-ea0018d0f193,
        _:09459825-dbba-058a-e22b-ea0018d0f193,
        _:09459825-dbba-058b-e22c-ea0018d0f193,
        _:09459825-dbba-058c-e22d-ea0018d0f193,
        _:09459825-dbba-058d-e22e-ea0018d0f193,
        _:09459825-dbba-058e-e22f-ea0018d0f193,
        _:09459825-dbba-058f-e230-ea0018d0f193,
        _:09459825-dbba-0590-e231-ea0018d0f193,
        _:09459825-dbba-0591-e232-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:coolingProcessType ;
    phIoT:cools phScience:air ;
    phIoT:dehumidifies phScience:air ;
    rdfs:comment "Fan Coil Unit: A unitary, factory-made enclosure with a fan and coil\nthat recirculates air in a space and performs one or more of the\nfunctions of cleaning, heating, cooling, humidifying, dehumidifying,\nor ventilating the air. Unit heaters are examples of FCUs." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:airHandlingEquip ;
    ph:lib phIoT:lib:phIoT ;
    ph:mandatory ph:marker ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Fan_coil_unit"^^xsd:anyURI .

_:09459825-dbba-0580-e221-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:bypass,
        phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbba-0581-e222-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:dessicantDehumidifier,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbba-0582-e223-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbba-0583-e224-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:economizer,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbba-0584-e225-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:economizing,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbba-0585-e226-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dbba-0586-e227-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:exhaust,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbba-0587-e228-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:faceBypass,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbba-0588-e229-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:filter,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbba-0589-e22a-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:freezeStat,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbba-058a-e22b-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heatWheel,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dbba-058b-e22c-ea0018d0f193 a phIoT:humidifier-equip ;
    ph:hasTag phIoT:humidifier,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbba-058c-e22d-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:mixed,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbba-058d-e22e-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbba-058e-e22f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dbba-058f-e230-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:return,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbba-0590-e231-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dbba-0591-e232-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:ventilation,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

ph:feature rdfs:label "feature" ;
    rdfs:comment "Feature namespace of definitions formatted as 'feature:name'" ;
    ph:docTaxonomy ph:marker ;
    ph:lib ph:lib:ph .

phScience:feelsLike a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "feelsLike" ;
    rdfs:comment "Apparent temperature perceived when considering humidity, wind chill, and heat index" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "\u00b0C",
        "\u00b0F" ;
    phScience:quantityOf phScience:air .

ph:fileExt a owl:DatatypeProperty ;
    rdfs:domain ph:filetype ;
    rdfs:range ph:str ;
    rdfs:label "fileExt" ;
    rdfs:comment "Filename extension such as \"csv\"" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:filetype .

ph:filetype rdfs:label "filetype" ;
    rdfs:comment "File format type definition" ;
    ph:is ph:feature ;
    ph:lib ph:lib:ph .

ph:filetype:csv rdfs:label "CSV" ;
    ph:dis "CSV" ;
    rdfs:comment "Comma Separated Values - see `docHaystack::Csv`" ;
    ph:fileExt "csv" ;
    ph:is ph:filetype ;
    ph:lib ph:lib:ph ;
    ph:mime "text/csv" ;
    ph:wikipedia "https://wikipedia.org/wiki/Comma-separated_values"^^xsd:anyURI .

ph:filetype:hayson rdfs:label "Hayson" ;
    ph:dis "Hayson" ;
    rdfs:comment "Hayson encoding of Haystack data - see `docHaystack::Hayson`" ;
    ph:fileExt "json" ;
    ph:is ph:filetype ;
    ph:lib ph:lib:ph ;
    ph:mime "application/vnd.haystack.v4+json" .

ph:filetype:json rdfs:label "JSON" ;
    ph:dis "JSON" ;
    rdfs:comment "Haystack JavaScript Object Notation format - see `docHaystack::Json`" ;
    ph:fileExt "json" ;
    ph:is ph:filetype ;
    ph:lib ph:lib:ph ;
    ph:mime "application/json" ;
    ph:wikipedia "https://wikipedia.org/wiki/JSON"^^xsd:anyURI .

ph:filetype:jsonld rdfs:label "JSON-LD" ;
    ph:dis "JSON-LD" ;
    rdfs:comment "JavaScript Object Notation for Linked Data - see `docHaystack::Rdf`" ;
    ph:fileExt "jsonld" ;
    ph:is ph:filetype ;
    ph:lib ph:lib:ph ;
    ph:mime "application/ld+json" ;
    ph:wikipedia "https://wikipedia.org/wiki/JSON-LD"^^xsd:anyURI .

ph:filetype:trio rdfs:label "Trio" ;
    ph:dis "Trio" ;
    rdfs:comment "Haystack Tag Record Input Output - see `docHaystack::Trio`" ;
    ph:fileExt "trio" ;
    ph:is ph:filetype ;
    ph:lib ph:lib:ph ;
    ph:mime "text/trio" .

ph:filetype:turtle rdfs:label "Turtle" ;
    ph:dis "Turtle" ;
    rdfs:comment "RDF Turtle - see `docHaystack::Rdf`" ;
    ph:fileExt "ttl" ;
    ph:is ph:filetype ;
    ph:lib ph:lib:ph ;
    ph:mime "text/turtle" ;
    ph:wikipedia "https://wikipedia.org/wiki/Turtle_(syntax)"^^xsd:anyURI .

ph:filetype:zinc rdfs:label "Zinc" ;
    ph:dis "Zinc" ;
    rdfs:comment "Haystack typed CSV format - see `docHaystack::Zinc`" ;
    ph:fileExt "zinc" ;
    ph:is ph:filetype ;
    ph:lib ph:lib:ph ;
    ph:mime "text/zinc" .

phIoT:filter a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "filter" ;
    rdfs:comment "Related to an air or fluid filter." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:filterStr a owl:DatatypeProperty ;
    rdfs:range ph:str ;
    rdfs:label "filterStr" ;
    rdfs:comment "Haystack filter string.  See `docHaystack::Filters`" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph .

phIoT:floor a owl:Class ;
    rdfs:subClassOf phIoT:space ;
    rdfs:label "floor" ;
    ph:children _:09459825-dc06-50c0-e233-ea0018d0f193,
        _:09459825-dc06-50c1-e234-ea0018d0f193,
        _:09459825-dc06-50c2-e235-ea0018d0f193 ;
    rdfs:comment "Storey of a building" ;
    ph:is phIoT:space ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Storey"^^xsd:anyURI .

_:09459825-dc06-50c0-e233-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dc06-50c1-e234-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dc06-50c2-e235-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

phIoT:floorNum a owl:DatatypeProperty ;
    rdfs:domain phIoT:floor ;
    rdfs:range ph:number ;
    rdfs:label "floorNum" ;
    rdfs:comment "Unitless integer indicating the floor's distance from ground level.  The\nground floor is always defined as zero.  Additional floors above ground are\nnumbered 1, 2, 3, etc.  Subterranean floors are numbered -1, -2, -3, etc.\nThis convention is consistent with how most European buildings number\nfloors.  In North America its common to label the ground floor\nas the first floor; however Haystack requires the ground level to be\nassigned a floorNum of 0." ;
    ph:is ph:int ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:floor .

phScience:flow a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "flow" ;
    rdfs:comment "Measure of volumetric flow of fluid" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "m\u00b3/s",
        "gal/min" ;
    phScience:quantityOf phScience:fluid .

phIoT:flow-meter a owl:Class ;
    rdfs:subClassOf phIoT:meter ;
    rdfs:label "flow-meter" ;
    ph:children _:09459825-dc15-9300-e236-ea0018d0f193,
        _:09459825-dc15-9301-e237-ea0018d0f193 ;
    rdfs:comment "Meter to measure flow rate and total volume of fluid" ;
    ph:is phIoT:meter ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:meterScope phIoT:meterScopeType .

_:09459825-dc15-9300-e236-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dc15-9301-e237-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:flue a owl:Class ;
    rdfs:subClassOf phIoT:ductSectionType ;
    rdfs:label "flue" ;
    rdfs:comment "Duct for exhausting combustion" ;
    ph:is phIoT:ductSectionType ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Flue"^^xsd:anyURI .

phIoT:flue-air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sensor ;
    rdfs:label "flue-air-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for air in flue duct" ;
    ph:is phIoT:air-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:flue-air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sp ;
    rdfs:label "flue-air-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for air in flue duct" ;
    ph:is phIoT:air-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:flue-air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sensor ;
    rdfs:label "flue-air-humidity-sensor" ;
    rdfs:comment "Relative humidity sensor for air in flue duct" ;
    ph:is phIoT:air-humidity-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:flue-air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sp ;
    rdfs:label "flue-air-humidity-sp" ;
    rdfs:comment "Relative humidity setpoint for air in flue duct" ;
    ph:is phIoT:air-humidity-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:flue-air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sensor ;
    rdfs:label "flue-air-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for air in flue duct" ;
    ph:is phIoT:air-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:flue-air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sp ;
    rdfs:label "flue-air-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for air in flue duct" ;
    ph:is phIoT:air-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:flue-air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sensor ;
    rdfs:label "flue-air-temp-sensor" ;
    rdfs:comment "Drybulb temperature sensor for air in flue duct" ;
    ph:is phIoT:air-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:flue-air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sp ;
    rdfs:label "flue-air-temp-sp" ;
    rdfs:comment "Drybulb temperature setpoint for air in flue duct" ;
    ph:is phIoT:air-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phScience:fluid a owl:Class ;
    rdfs:subClassOf phScience:substance ;
    rdfs:label "fluid" ;
    rdfs:comment "Liquid or gas" ;
    ph:is phScience:substance ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Fluid"^^xsd:anyURI .

phScience:flux a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "flux" ;
    rdfs:comment "Measurement through a given surface" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phIoT:freezeStat a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "freezeStat" ;
    rdfs:comment "A boolean point of an ahu indicating a freezing condition.  This\nmight require a control sequence to protect the equipment. If true\nthen a freeze condition is detected, or false if not." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phScience:freq a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "freq" ;
    rdfs:comment "Occurrences per unit time" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "Hz" .

phIct:ftp a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "ftp" ;
    rdfs:comment "File Transfer Protocol" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/File_Transfer_Protocol"^^xsd:anyURI .

phIoT:fuelOil a owl:Class ;
    rdfs:subClassOf phScience:liquid ;
    rdfs:label "fuelOil" ;
    rdfs:comment "Petroleum based oil burned for energy" ;
    ph:is phScience:liquid ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Fuel_oil"^^xsd:anyURI .

phIoT:fuelOil-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "fuelOil-input" ;
    rdfs:comment "Entity inputs fuel oil which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:fuelOil-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "fuelOil-output" ;
    rdfs:comment "Entity outputs fuel oil to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:fuelOilHeating a owl:Class ;
    rdfs:subClassOf phIoT:heatingProcessType,
        phIoT:fuelOil-input ;
    rdfs:label "fuelOilHeating" ;
    rdfs:comment "Heating by the combustion of fuel oil" ;
    ph:is phIoT:heatingProcessType,
        phIoT:fuelOil-input ;
    ph:lib phIoT:lib:phIoT .

phIoT:fuelOilRef a owl:ObjectProperty ;
    rdfs:domain phIoT:fuelOil-input ;
    rdfs:range phIoT:fuelOil-output ;
    rdfs:label "fuelOilRef" ;
    rdfs:comment "Fuel oil flows from the referent to this entity" ;
    ph:inputs phIoT:fuelOil ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:fuelOil-output ;
    ph:tagOn phIoT:fuelOil-input .

phIoT:fumeHood a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:elec-input ;
    rdfs:label "fumeHood" ;
    ph:children _:09459825-dc34-1780-e238-ea0018d0f193,
        _:09459825-dc34-1781-e239-ea0018d0f193 ;
    rdfs:comment "Ventilation equipment to limit exposure to hazardous fumes." ;
    ph:is phIoT:equip,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Fume_hood"^^xsd:anyURI .

_:09459825-dc34-1780-e238-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dc34-1781-e239-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phScience:gas a owl:Class ;
    rdfs:subClassOf phScience:fluid ;
    rdfs:label "gas" ;
    rdfs:comment "Substance with neither definite volume nor shape" ;
    ph:is phScience:fluid ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Gas"^^xsd:anyURI .

phIoT:gasoline a owl:Class ;
    rdfs:subClassOf phScience:liquid ;
    rdfs:label "gasoline" ;
    rdfs:comment "Petroleum derived liquid used as a fuel source" ;
    ph:is phScience:liquid ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Gasoline"^^xsd:anyURI .

phIoT:gasoline-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "gasoline-input" ;
    rdfs:comment "Entity inputs gasoline which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:gasoline-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "gasoline-output" ;
    rdfs:comment "Entity outputs gasoline to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:gasolineRef a owl:ObjectProperty ;
    rdfs:domain phIoT:gasoline-input ;
    rdfs:range phIoT:gasoline-output ;
    rdfs:label "gasolineRef" ;
    rdfs:comment "Gasoline flows from the referent to this entity" ;
    ph:inputs phIoT:gasoline ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:gasoline-output ;
    ph:tagOn phIoT:gasoline-input .

ph:geoAddr a owl:DatatypeProperty ;
    rdfs:domain ph:geoPlace ;
    rdfs:range ph:str ;
    rdfs:label "geoAddr" ;
    rdfs:comment "Free form street address.  Best practice is to follow local\nnorms for a postal address.  Typically this string includes\nthe `geoStreet`, `geoCity`, `geoState` (in US), and `geoPostalCode`:\n\nExamples:\n  \"1600 Pennsylvania Avenue NW, Washington, DC 20500\"\n\n  \"10 Downing St, Westminster, London SW1A 2AA, United Kingdom\"\n\n  \"Champ de Mars, 5 Avenue Anatole France, 75007 Paris, France\"" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:geoPlace .

ph:geoCity a owl:DatatypeProperty ;
    rdfs:domain ph:geoPlace ;
    rdfs:range ph:str ;
    rdfs:label "geoCity" ;
    rdfs:comment "Geographic city or locality name" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:geoPlace .

ph:geoCoord a owl:DatatypeProperty ;
    rdfs:domain ph:geoPlace ;
    rdfs:range ph:coord ;
    rdfs:label "geoCoord" ;
    rdfs:comment "Geographic coordinate as 'C(latitude,longitude)'" ;
    ph:is ph:coord ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:geoPlace .

ph:geoCountry a owl:DatatypeProperty ;
    rdfs:domain ph:geoPlace ;
    rdfs:range ph:str ;
    rdfs:label "geoCountry" ;
    rdfs:comment "Geographic country as [ISO 3166-1]`http://en.wikipedia.org/wiki/ISO_3166-1`\ntwo letter code" ;
    ph:enum "- AF: Afghanistan\n- AX: Aland Islands\n- AL: Albania\n- DZ: Algeria\n- AS: American Samoa\n- AD: Andorra\n- AO: Angola\n- AI: Anguilla\n- AQ: Antarctica\n- AG: Antigua and Barbuda\n- AR: Argentina\n- AM: Armenia\n- AW: Aruba\n- AU: Australia\n- AT: Austria\n- AZ: Azerbaijan\n- BS: Bahamas\n- BH: Bahrain\n- BD: Bangladesh\n- BB: Barbados\n- BY: Belarus\n- BE: Belgium\n- BZ: Belize\n- BJ: Benin\n- BM: Bermuda\n- BT: Bhutan\n- BO: Bolivia, Plurinational State of\n- BO: Bolivia\n- BA: Bosnia and Herzegovina\n- BA: Bosnia\n- BA: Herzegovina\n- BW: Botswana\n- BV: Bouvet Island\n- BR: Brazil\n- IO: British Indian Ocean Territory\n- BN: Brunei Darussalam\n- BG: Bulgaria\n- BF: Burkina Faso\n- BI: Burundi\n- KH: Cambodia\n- CM: Cameroon\n- CA: Canada\n- CV: Cape Verde\n- KY: Cayman Islands\n- CF: Central African Republic\n- TD: Chad\n- CL: Chile\n- CN: China\n- CX: Christmas Island\n- CC: Cocos (keeling) Islands\n- CC: Cocos\n- CO: Colombia\n- KM: Comoros\n- CG: Congo\n- CD: Congo, the Democratic Republic of the\n- CK: Cook Islands\n- CR: Costa Rica\n- CI: Cote D'ivoire\n- HR: Croatia\n- CU: Cuba\n- CY: Cyprus\n- CZ: Czech Republic\n- DK: Denmark\n- DJ: Djibouti\n- DM: Dominica\n- DO: Dominican Republic\n- EC: Ecuador\n- EG: Egypt\n- SV: El Salvador\n- GQ: Equatorial Guinea\n- ER: Eritrea\n- EE: Estonia\n- ET: Ethiopia\n- FK: Falkland Islands (malvinas)\n- FK: Falkland Islands\n- FO: Faroe Islands\n- FJ: Fiji\n- FI: Finland\n- FR: France\n- GF: French Guiana\n- PF: French Polynesia\n- TF: French Southern Territories\n- GA: Gabon\n- GM: Gambia\n- GE: Georgia\n- DE: Germany\n- GH: Ghana\n- GI: Gibraltar\n- GR: Greece\n- GL: Greenland\n- GD: Grenada\n- GP: Guadeloupe\n- GU: Guam\n- GT: Guatemala\n- GG: Guernsey\n- GN: Guinea\n- GW: Guinea-bissau\n- GY: Guyana\n- HT: Haiti\n- HM: Heard Island and Mcdonald Islands\n- VA: Holy See (vatican City State)\n- VA: Vatican\n- HN: Honduras\n- HK: Hong Kong\n- HU: Hungary\n- IS: Iceland\n- IN: India\n- ID: Indonesia\n- IR: Iran, Islamic Republic of\n- IR: Iran\n- IQ: Iraq\n- IE: Ireland\n- IM: Isle of Man\n- IL: Israel\n- IT: Italy\n- JM: Jamaica\n- JP: Japan\n- JE: Jersey\n- JO: Jordan\n- KZ: Kazakhstan\n- KE: Kenya\n- KI: Kiribati\n- KP: Korea, Democratic People's Republic of\n- KR: Korea, Republic of\n- KR: Korea\n- KW: Kuwait\n- KG: Kyrgyzstan\n- LA: Lao People's Democratic Republic\n- LA: Lao\n- LV: Latvia\n- LB: Lebanon\n- LS: Lesotho\n- LR: Liberia\n- LY: Libyan Arab Jamahiriya\n- LI: Liechtenstein\n- LT: Lithuania\n- LU: Luxembourg\n- MO: Macao\n- MK: Macedonia, the Former Yugoslav Republic of\n- MK: Macedonia\n- MG: Madagascar\n- MW: Malawi\n- MY: Malaysia\n- MV: Maldives\n- ML: Mali\n- MT: Malta\n- MH: Marshall Islands\n- MQ: Martinique\n- MR: Mauritania\n- MU: Mauritius\n- YT: Mayotte\n- MX: Mexico\n- FM: Micronesia, Federated States of\n- FM: Micronesia\n- MD: Moldova, Republic of\n- MD: Moldova\n- MC: Monaco\n- MN: Mongolia\n- ME: Montenegro\n- MS: Montserrat\n- MA: Morocco\n- MZ: Mozambique\n- MM: Myanmar\n- NA: Namibia\n- NR: Nauru\n- NP: Nepal\n- NL: Netherlands\n- AN: Netherlands Antilles\n- NC: New Caledonia\n- NZ: New Zealand\n- NI: Nicaragua\n- NE: Niger\n- NG: Nigeria\n- NU: Niue\n- NF: Norfolk Island\n- MP: Northern Mariana Islands\n- NO: Norway\n- OM: Oman\n- PK: Pakistan\n- PW: Palau\n- PS: Palestinian Territory, Occupied\n- PS: Palestine\n- PA: Panama\n- PG: Papua New Guinea\n- PY: Paraguay\n- PE: Peru\n- PH: Philippines\n- PN: Pitcairn\n- PL: Poland\n- PT: Portugal\n- PR: Puerto Rico\n- QA: Qatar\n- RE: Reunion\n- RO: Romania\n- RU: Russian Federation\n- RW: Rwanda\n- BL: Saint Barthelemy\n- SH: Saint Helena, Ascension and Tristan Da Cunha\n- SH: Saint Helena\n- KN: Saint Kitts and Nevis\n- LC: Saint Lucia\n- MF: Saint Martin\n- PM: Saint Pierre and Miquelon\n- VC: Saint Vincent and the Grenadines\n- WS: Samoa\n- SM: San Marino\n- ST: Sao Tome and Principe\n- SA: Saudi Arabia\n- SN: Senegal\n- RS: Serbia\n- SC: Seychelles\n- SL: Sierra Leone\n- SG: Singapore\n- SK: Slovakia\n- SI: Slovenia\n- SB: Solomon Islands\n- SO: Somalia\n- ZA: South Africa\n- GS: South Georgia and the South Sandwich Islands\n- ES: Spain\n- LK: Sri Lanka\n- SD: Sudan\n- SR: Suriname\n- SJ: Svalbard and Jan Mayen\n- SZ: Swaziland\n- SE: Sweden\n- CH: Switzerland\n- SY: Syrian Arab Republic\n- TW: Taiwan, Province of China\n- TW: Taiwan\n- TJ: Tajikistan\n- TZ: Tanzania, United Republic of\n- TZ: Tanzania\n- TH: Thailand\n- TL: Timor-leste\n- TG: Togo\n- TK: Tokelau\n- TO: Tonga\n- TT: Trinidad and Tobago\n- TN: Tunisia\n- TR: Turkey\n- TM: Turkmenistan\n- TC: Turks and Caicos Islands\n- TV: Tuvalu\n- UG: Uganda\n- UA: Ukraine\n- AE: United Arab Emirates\n- GB: United Kingdom\n- GB: England\n- GB: Britain\n- GB: Great Britain\n- US: United States\n- US: United States of America\n- US: USA\n- UM: United States Minor Outlying Islands\n- UY: Uruguay\n- UZ: Uzbekistan\n- VU: Vanuatu\n- EE: Vatican City State See Holy\n- VE: Venezuela, Bolivarian Republic of\n- VE: Venezuela\n- VN: Viet Nam\n- VG: Virgin Islands, British\n- VI: Virgin Islands, U.S.\n- WF: Wallis and Futuna\n- EH: Western Sahara\n- YE: Yemen\n- ZM: Zambia\n- ZW: Zimbabwe" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:geoPlace .

ph:geoCounty a owl:DatatypeProperty ;
    rdfs:domain ph:geoPlace ;
    rdfs:range ph:str ;
    rdfs:label "geoCounty" ;
    rdfs:comment "Geographic subdivision of US state" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:geoPlace .

ph:geoElevation a owl:DatatypeProperty ;
    rdfs:domain ph:geoPlace ;
    rdfs:range ph:number ;
    rdfs:label "geoElevation" ;
    rdfs:comment "Elevation above sea-level of the location" ;
    ph:is ph:number ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:geoPlace .

ph:geoPlace a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "geoPlace" ;
    rdfs:comment "Geographic place" ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

ph:geoPostalCode a owl:DatatypeProperty ;
    rdfs:domain ph:geoPlace ;
    rdfs:range ph:str ;
    rdfs:label "geoPostalCode" ;
    rdfs:comment "Geographic postal code; for US this is a five digit zip code" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:geoPlace .

ph:geoState a owl:DatatypeProperty ;
    rdfs:domain ph:geoPlace ;
    rdfs:range ph:str ;
    rdfs:label "geoState" ;
    rdfs:comment "State or province name; for US this is two letter state code. May be\nused in other countries to model administrative area between the geoCity\nand geoCountry level." ;
    ph:enum "- AL: Alabama\n- AK: Alaska\n- AS: American Samoa\n- AZ: Arizona\n- AR: Arkansas\n- CA: California\n- CO: Colorado\n- CT: Connecticut\n- DE: Delaware\n- DC: District of Columbia\n- FM: Federated States of Micronesia\n- FL: Florida\n- GA: Georgia\n- GU: Guam\n- HI: Hawaii\n- ID: Idaho\n- IL: Illinois\n- IN: Indiana\n- IA: Iowa\n- KS: Kansas\n- KY: Kentucky\n- LA: Louisiana\n- ME: Maine\n- MH: Marshall Islands\n- MD: Maryland\n- MA: Massachusetts\n- MI: Michigan\n- MN: Minnesota\n- MS: Mississippi\n- MO: Missouri\n- MT: Montana\n- NE: Nebraska\n- NV: Nevada\n- NH: New Hampshire\n- NJ: New Jersey\n- NM: New Mexico\n- NY: New York\n- NC: North Carolina\n- ND: North Dakota\n- MP: Northern Mariana Islands\n- OH: Ohio\n- OK: Oklahoma\n- OR: Oregon\n- PW: Palau\n- PA: Pennsylvania\n- PR: Puerto Rico\n- RI: Rhode Island\n- SC: South Carolina\n- SD: South Dakota\n- TN: Tennessee\n- TX: Texas\n- UT: Utah\n- VA: Virginia\n- VI: Virgin Islands\n- VT: Vermont\n- WA: Washington\n- WV: West Virginia\n- WI: Wisconsin\n- WY: Wyoming" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:openEnum ph:marker ;
    ph:tagOn ph:geoPlace .

ph:geoStreet a owl:DatatypeProperty ;
    rdfs:domain ph:geoPlace ;
    rdfs:range ph:str ;
    rdfs:label "geoStreet" ;
    rdfs:comment "Geographic street address and name" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:geoPlace .

ph:grid a owl:DatatypeProperty ;
    rdfs:range ph:grid ;
    rdfs:label "grid" ;
    rdfs:comment "Two dimension table of columns and rows.\nSee [Kinds chapter]`docHaystack::Kinds#grid`." ;
    ph:is ph:val ;
    ph:lib ph:lib:ph .

phIoT:ground a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "ground" ;
    rdfs:comment "Related to the surface of the earth" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:ground-floor a owl:Class ;
    rdfs:subClassOf phIoT:floor ;
    rdfs:label "ground-floor" ;
    ph:children _:09459825-dc61-de40-e23a-ea0018d0f193,
        _:09459825-dc61-de41-e23b-ea0018d0f193,
        _:09459825-dc61-de42-e23c-ea0018d0f193 ;
    rdfs:comment "Floor at ground level.  In North America this is typically called\nthe first floor, but in Europe its often labeled as floor zero.\nIf `floorNum` is defined, then it must be set to zero." ;
    ph:is phIoT:floor ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Storey"^^xsd:anyURI .

_:09459825-dc61-de40-e23a-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dc61-de41-e23b-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dc61-de42-e23c-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

phIct:haystack a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "haystack" ;
    rdfs:comment "Haystack HTTP protocol for exchanging tagged data" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Communication_protocol"^^xsd:anyURI .

phIoT:header a owl:Class ;
    rdfs:subClassOf phIoT:pipeSectionType ;
    rdfs:label "header" ;
    rdfs:comment "Pipe used as central connection or manifold for other piping runs." ;
    ph:is phIoT:pipeSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:header-chilled-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sensor ;
    rdfs:label "header-chilled-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for chilled water in header pipe" ;
    ph:is phIoT:chilled-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-chilled-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sp ;
    rdfs:label "header-chilled-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for chilled water in header pipe" ;
    ph:is phIoT:chilled-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-chilled-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sensor ;
    rdfs:label "header-chilled-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for chilled water in header pipe" ;
    ph:is phIoT:chilled-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-chilled-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sp ;
    rdfs:label "header-chilled-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for chilled water in header pipe" ;
    ph:is phIoT:chilled-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-chilled-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sensor ;
    rdfs:label "header-chilled-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for chilled water in header pipe" ;
    ph:is phIoT:chilled-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-chilled-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sp ;
    rdfs:label "header-chilled-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for chilled water in header pipe" ;
    ph:is phIoT:chilled-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-hot-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sensor ;
    rdfs:label "header-hot-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for hot water in header pipe" ;
    ph:is phIoT:hot-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-hot-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sp ;
    rdfs:label "header-hot-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for hot water in header pipe" ;
    ph:is phIoT:hot-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-hot-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sensor ;
    rdfs:label "header-hot-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for hot water in header pipe" ;
    ph:is phIoT:hot-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-hot-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sp ;
    rdfs:label "header-hot-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for hot water in header pipe" ;
    ph:is phIoT:hot-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-hot-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sensor ;
    rdfs:label "header-hot-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for hot water in header pipe" ;
    ph:is phIoT:hot-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-hot-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sp ;
    rdfs:label "header-hot-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for hot water in header pipe" ;
    ph:is phIoT:hot-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-steam-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sensor ;
    rdfs:label "header-steam-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for steam in header pipe" ;
    ph:is phIoT:steam-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-steam-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sp ;
    rdfs:label "header-steam-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for steam in header pipe" ;
    ph:is phIoT:steam-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-steam-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sensor ;
    rdfs:label "header-steam-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for steam in header pipe" ;
    ph:is phIoT:steam-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-steam-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sp ;
    rdfs:label "header-steam-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for steam in header pipe" ;
    ph:is phIoT:steam-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-steam-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sensor ;
    rdfs:label "header-steam-temp-sensor" ;
    rdfs:comment "Temperature sensor for steam in header pipe" ;
    ph:is phIoT:steam-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:header-steam-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sp ;
    rdfs:label "header-steam-temp-sp" ;
    rdfs:comment "Temperature setpoint for steam in header pipe" ;
    ph:is phIoT:steam-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:heat a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "heat" ;
    rdfs:comment "Point used to command equipment heating" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:heatExchanger a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "heatExchanger" ;
    ph:children _:09459825-dc8f-a500-e23d-ea0018d0f193,
        _:09459825-dc8f-a501-e23e-ea0018d0f193 ;
    rdfs:comment "Equipment to transfer heat between two working fluids." ;
    ph:is phIoT:equip ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Heat_exchanger"^^xsd:anyURI .

_:09459825-dc8f-a500-e23d-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a501-e23e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:heatPump a owl:Class ;
    rdfs:subClassOf phIoT:airHandlingEquip ;
    rdfs:label "heatPump" ;
    phIoT:ahuZoneDelivery phIoT:ahuZoneDeliveryType ;
    phIoT:airVolumeAdjustability phIoT:airVolumeAdjustabilityType ;
    ph:children _:09459825-dc8f-a502-e23f-ea0018d0f193,
        _:09459825-dc8f-a503-e240-ea0018d0f193,
        _:09459825-dc8f-a504-e241-ea0018d0f193,
        _:09459825-dc8f-a505-e242-ea0018d0f193,
        _:09459825-dc8f-a506-e243-ea0018d0f193,
        _:09459825-dc8f-a507-e244-ea0018d0f193,
        _:09459825-dc8f-a508-e245-ea0018d0f193,
        _:09459825-dc8f-a509-e246-ea0018d0f193,
        _:09459825-dc8f-a50a-e247-ea0018d0f193,
        _:09459825-dc8f-a50b-e248-ea0018d0f193,
        _:09459825-dc8f-a50c-e249-ea0018d0f193,
        _:09459825-dc8f-a50d-e24a-ea0018d0f193,
        _:09459825-dc8f-a50e-e24b-ea0018d0f193,
        _:09459825-dc8f-a50f-e24c-ea0018d0f193,
        _:09459825-dc8f-a510-e24d-ea0018d0f193,
        _:09459825-dc8f-a511-e24e-ea0018d0f193,
        _:09459825-dc8f-a512-e24f-ea0018d0f193,
        _:09459825-dc8f-a513-e250-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:dxCooling ;
    phIoT:cools phScience:air ;
    phIoT:dehumidifies phScience:air ;
    rdfs:comment "Heat pump: An air handling equipment which employs a vapor compression\ncycle with a reversing valve to provide heating or cooling to a space." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:heatingProcess phIoT:dxHeating ;
    phIoT:heats phScience:air ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:airHandlingEquip ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Heat_pump"^^xsd:anyURI .

_:09459825-dc8f-a502-e23f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:bypass,
        phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dc8f-a503-e240-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:dessicantDehumidifier,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dc8f-a504-e241-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a505-e242-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:economizer,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a506-e243-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:economizing,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dc8f-a507-e244-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a508-e245-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:exhaust,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a509-e246-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:faceBypass,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dc8f-a50a-e247-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:filter,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dc8f-a50b-e248-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:freezeStat,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dc8f-a50c-e249-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heatWheel,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dc8f-a50d-e24a-ea0018d0f193 a phIoT:humidifier-equip ;
    ph:hasTag phIoT:humidifier,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a50e-e24b-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:mixed,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a50f-e24c-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a510-e24d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dc8f-a511-e24e-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:return,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a512-e24f-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dc8f-a513-e250-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:ventilation,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

phIoT:heatWheel a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "heatWheel" ;
    rdfs:comment "Boolean point indicating command state of AHU's heat wheel." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Thermal_wheel"^^xsd:anyURI .

phIoT:heating a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "heating" ;
    rdfs:comment "Heating mode or process" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:heatingCoil a owl:Class ;
    rdfs:subClassOf phIoT:coil ;
    rdfs:label "heatingCoil" ;
    ph:children _:09459825-dcae-2980-e251-ea0018d0f193,
        _:09459825-dcae-2981-e252-ea0018d0f193,
        _:09459825-dcae-2982-e253-ea0018d0f193,
        _:09459825-dcae-2983-e254-ea0018d0f193,
        _:09459825-dcae-2984-e255-ea0018d0f193 ;
    ph:childrenFlatten phIoT:ductDeckType,
        phIoT:ductSectionType ;
    rdfs:comment "Coil used to heat air." ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    ph:is phIoT:coil ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Heat_exchanger#HVAC_air_coils"^^xsd:anyURI .

_:09459825-dcae-2980-e251-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dcae-2981-e252-ea0018d0f193 a phIoT:hot-water-point ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:heat,
        phIoT:valve,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dcae-2982-e253-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dcae-2983-e254-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heat,
        phIoT:enable,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" ;
    phIoT:stage 1 .

_:09459825-dcae-2984-e255-ea0018d0f193 a phIoT:steam-point ;
    ph:hasTag phScience:steam,
        phIoT:heat,
        phIoT:valve,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

phIoT:heatingProcess a owl:ObjectProperty ;
    rdfs:range phIoT:heatingProcessType ;
    rdfs:label "heatingProcess" ;
    rdfs:comment "Processed used to heat a substance" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:heatingProcessType .

phIoT:heatingProcessType a owl:Class ;
    rdfs:subClassOf phIoT:process ;
    rdfs:label "heatingProcessType" ;
    rdfs:comment "Processed used to heat a substance" ;
    ph:is phIoT:process ;
    ph:lib phIoT:lib:phIoT .

phIoT:heats a owl:ObjectProperty ;
    rdfs:range phScience:substance ;
    rdfs:label "heats" ;
    rdfs:comment "Equipment heats a substance." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:substance .

phIoT:his a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "his" ;
    rdfs:comment "Supports historization of data" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:point .

phIoT:his-point a owl:Class ;
    rdfs:subClassOf phIoT:point ;
    rdfs:label "his-point" ;
    rdfs:comment "Historized point with a history log of timestamp/value pairs.  Points\nmarked as historized indicate the system can response to queries via\nthe 'hisRead' operation to return a trend log of timestamp/value pairs.\n\nThere are typically two mechanisms for historization:\n  - the local system performs the historization by logging the\n    point's `curVal` to local storage\n  - in overlay systems a downstream device performs the historization\n    and the local system synchronizes the history data in batch on\n    a periodic basis" ;
    ph:is phIoT:point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hisErr a owl:DatatypeProperty ;
    rdfs:domain phIoT:his-point ;
    rdfs:range ph:str ;
    rdfs:label "hisErr" ;
    rdfs:comment "Error description when `hisStatus` indicates error condition" ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:his-point ;
    ph:transient ph:marker .

phIoT:hisMode a owl:DatatypeProperty ;
    rdfs:domain phIoT:his-point ;
    rdfs:range ph:str ;
    rdfs:label "hisMode" ;
    rdfs:comment "Indicates the way that history data is collected for a point." ;
    ph:enum "- sampled: Data is sampled on a regular interval. The timestamp\n  indicates exactly when the sample was taken, and we assume linear\n  interpolation between samples.\n- cov: Data is logged when it changes. The means the timestamp\n  indicates exactly when it changed (inclusive) and it remains that\n  value until the next sample's timestamp (exclusive).\n- consumption: Integral data is sampled on a regular interval and\n  logged at the *end* of the interval. The timestamp indicates the\n  *end* of the interval. Therefore, the raw data is logged as\n  start *exclusive*, end *inclusive*.  This is mode is typical for\n  consumption meters." ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:his-point .

phIoT:hisStatus a owl:DatatypeProperty ;
    rdfs:domain phIoT:his-point ;
    rdfs:range ph:str ;
    rdfs:label "hisStatus" ;
    rdfs:comment "Status of point's history collection or synchronization" ;
    ph:enum "- ok: last sync attempt was successful\n- fault: a configuration problem - see `hisErr`\n- down: a communication or network problem - see `hisErr`\n- disabled: manual disable of the point or parent connector\n- unknown: we don't know anything (usually boot state)\n- pending: sync has been scheduled and is waiting to running\n- syncing: sync is currently running" ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:his-point ;
    ph:transient ph:marker .

phIoT:hisTotalized a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "hisTotalized" ;
    rdfs:comment "Indicates values which are a continuous stream of totalization. History\ndata reads and should be normalized by computing the delta." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:his-point .

phIoT:hot a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "hot" ;
    rdfs:comment "Having high degree of heat" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:hot-water a owl:Class ;
    rdfs:subClassOf phScience:water ;
    rdfs:label "hot-water" ;
    rdfs:comment "Hot water used for HVAC heating or supply to hot taps" ;
    ph:is phScience:water ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Water"^^xsd:anyURI .

phIoT:hot-water-boiler a owl:Class ;
    rdfs:subClassOf phIoT:boiler,
        phIoT:hot-water-output ;
    rdfs:label "hot-water-boiler" ;
    ph:children _:09459825-dcdb-f040-e256-ea0018d0f193,
        _:09459825-dcdb-f041-e257-ea0018d0f193,
        _:09459825-dcdb-f042-e258-ea0018d0f193,
        _:09459825-dcdb-f043-e259-ea0018d0f193,
        _:09459825-dcdb-f044-e25a-ea0018d0f193,
        _:09459825-dcdb-f045-e25b-ea0018d0f193,
        _:09459825-dcdb-f046-e25c-ea0018d0f193,
        _:09459825-dcdb-f047-e25d-ea0018d0f193 ;
    rdfs:comment "Boiler which outputs hot water" ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phIoT:hot-water ;
    ph:is phIoT:boiler,
        phIoT:hot-water-output ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:produces phIoT:hot-water ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Boiler"^^xsd:anyURI .

_:09459825-dcdb-f040-e256-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:circ,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dcdb-f041-e257-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dcdb-f042-e258-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:flue,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dcdb-f043-e259-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dcdb-f044-e25a-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:leaving,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dcdb-f045-e25b-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:makeup,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dcdb-f046-e25c-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dcdb-f047-e25d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:hot-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-sensor ;
    rdfs:label "hot-water-flow-sensor" ;
    rdfs:comment "Sensor which measures the volumetric flow of hot water" ;
    ph:is phIoT:hot-water-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hot-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-sp ;
    rdfs:label "hot-water-flow-sp" ;
    rdfs:comment "Setpoint for the control of volumetric flow of hot water" ;
    ph:is phIoT:hot-water-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hot-water-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "hot-water-input" ;
    rdfs:comment "Entity inputs hot water which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:hot-water-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "hot-water-output" ;
    rdfs:comment "Entity outputs hot water to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:hot-water-plant a owl:Class ;
    rdfs:subClassOf phIoT:plant,
        phIoT:hot-water-output ;
    rdfs:label "hot-water-plant" ;
    ph:children _:09459825-dceb-3280-e25e-ea0018d0f193,
        _:09459825-dceb-3281-e25f-ea0018d0f193,
        _:09459825-dceb-3282-e260-ea0018d0f193,
        _:09459825-dceb-3283-e261-ea0018d0f193,
        _:09459825-dceb-3284-e262-ea0018d0f193,
        _:09459825-dceb-3285-e263-ea0018d0f193,
        _:09459825-dceb-3286-e264-ea0018d0f193,
        _:09459825-dceb-3287-e265-ea0018d0f193,
        _:09459825-dceb-3288-e266-ea0018d0f193,
        _:09459825-dceb-3289-e267-ea0018d0f193,
        _:09459825-dceb-328a-e268-ea0018d0f193,
        _:09459825-dceb-328b-e269-ea0018d0f193,
        _:09459825-dceb-328c-e26a-ea0018d0f193,
        _:09459825-dceb-328d-e26b-ea0018d0f193,
        _:09459825-dceb-328e-e26c-ea0018d0f193 ;
    rdfs:comment "Plant used to generate hot water for heating" ;
    ph:is phIoT:plant,
        phIoT:hot-water-output ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:produces phIoT:hot-water .

_:09459825-dceb-3280-e25e-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-3281-e25f-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:flue,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-3282-e260-ea0018d0f193 a phIoT:hot-water-boiler ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:boiler,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-3283-e261-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:bypass,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-3284-e262-ea0018d0f193 a phIoT:hot-water-flow-sensor ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:delta,
        phScience:flow,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dceb-3285-e263-ea0018d0f193 a phIoT:hot-water-pressure-sensor ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:delta,
        phScience:pressure,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dceb-3286-e264-ea0018d0f193 a phIoT:hot-water-temp-sensor ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:delta,
        phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dceb-3287-e265-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-3288-e266-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:header,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-3289-e267-ea0018d0f193 a phIoT:heatExchanger ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:heatExchanger,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-328a-e268-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:leaving,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-328b-e269-ea0018d0f193 a phIoT:hot-water-point ;
    ph:hasTag phIoT:hot,
        phScience:water,
        phIoT:mixing,
        phIoT:valve,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dceb-328c-e26a-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:makeup,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-328d-e26b-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dceb-328e-e26c-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:hot-water-point a owl:Class ;
    rdfs:subClassOf phIoT:point ;
    rdfs:label "hot-water-point" ;
    rdfs:comment "Point which senses or controls a measurement of hot water" ;
    ph:is phIoT:point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hot-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-sensor ;
    rdfs:label "hot-water-pressure-sensor" ;
    rdfs:comment "Sensor which measures the static pressure of hot water" ;
    ph:is phIoT:hot-water-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hot-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-sp ;
    rdfs:label "hot-water-pressure-sp" ;
    rdfs:comment "Setpoint for the control of static pressure of hot water" ;
    ph:is phIoT:hot-water-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hot-water-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-point ;
    rdfs:label "hot-water-sensor" ;
    rdfs:comment "Sensor for a measurement of hot water" ;
    ph:is phIoT:hot-water-point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hot-water-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-point ;
    rdfs:label "hot-water-sp" ;
    rdfs:comment "Setpoint for the control of hot water" ;
    ph:is phIoT:hot-water-point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hot-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-sensor ;
    rdfs:label "hot-water-temp-sensor" ;
    rdfs:comment "Sensor which measures the temperature of hot water" ;
    ph:is phIoT:hot-water-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hot-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-sp ;
    rdfs:label "hot-water-temp-sp" ;
    rdfs:comment "Setpoint for the control of temperature of hot water" ;
    ph:is phIoT:hot-water-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:hotDeck a owl:Class ;
    rdfs:subClassOf phIoT:ductDeckType ;
    rdfs:label "hotDeck" ;
    rdfs:comment "Duct carries air for heating" ;
    ph:is phIoT:ductDeckType ;
    ph:lib phIoT:lib:phIoT .

phIoT:hotWaterHeating a owl:Class ;
    rdfs:subClassOf phIoT:heatingProcessType,
        phIoT:hot-water-input ;
    rdfs:label "hotWaterHeating" ;
    rdfs:comment "Heating using energy of hot water" ;
    ph:is phIoT:heatingProcessType,
        phIoT:hot-water-input ;
    ph:lib phIoT:lib:phIoT .

phIoT:hotWaterRef a owl:ObjectProperty ;
    rdfs:domain phIoT:hot-water-input ;
    rdfs:range phIoT:hot-water-output ;
    rdfs:label "hotWaterRef" ;
    rdfs:comment "Hot water flows from the referent to this entity" ;
    ph:inputs phIoT:hot-water ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:hot-water-output ;
    ph:tagOn phIoT:hot-water-input .

phIct:http a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "http" ;
    rdfs:comment "Hypertext Transfer Protocol which is foundation of the web" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Hypertext_Transfer_Protocol"^^xsd:anyURI .

phIoT:humidifier a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "humidifier" ;
    rdfs:comment "Adding moisture to air" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:humidifier-equip a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "humidifier-equip" ;
    ph:children _:09459825-dd18-f940-e26d-ea0018d0f193,
        _:09459825-dd18-f941-e26e-ea0018d0f193,
        _:09459825-dd18-f942-e26f-ea0018d0f193,
        _:09459825-dd18-f943-e270-ea0018d0f193 ;
    rdfs:comment "Equipment which adds moisture to air to increase humidity" ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:equip ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Humidifier"^^xsd:anyURI .

_:09459825-dd18-f940-e26d-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dd18-f941-e26e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:humidifier,
        phIoT:enable,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd18-f942-e26f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:humidifier,
        phIoT:run,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd18-f943-e270-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:humidifies a owl:ObjectProperty ;
    rdfs:range phScience:air ;
    rdfs:label "humidifies" ;
    rdfs:comment "Equipment adds moisture to air to increase humidity." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:air .

phScience:humidity a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "humidity" ;
    rdfs:comment "Percent relative humidity; measure of moisture in the air" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "%RH" ;
    phScience:quantityOf phScience:air .

phIoT:hvac a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "hvac" ;
    rdfs:comment "Heating, ventilation, and air conditioning" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/HVAC"^^xsd:anyURI .

phIoT:hvac-zone-space a owl:Class ;
    rdfs:subClassOf phIoT:zone-space,
        phIoT:hvacZonePoints,
        phIoT:air-input ;
    rdfs:label "hvac-zone-space" ;
    ph:children _:09459825-dd28-3b80-e271-ea0018d0f193,
        _:09459825-dd28-3b81-e272-ea0018d0f193,
        _:09459825-dd28-3b82-e273-ea0018d0f193,
        _:09459825-dd28-3b83-e274-ea0018d0f193,
        _:09459825-dd28-3b84-e275-ea0018d0f193,
        _:09459825-dd28-3b85-e276-ea0018d0f193,
        _:09459825-dd28-3b86-e277-ea0018d0f193,
        _:09459825-dd28-3b87-e278-ea0018d0f193,
        _:09459825-dd37-7dc0-e279-ea0018d0f193,
        _:09459825-dd37-7dc1-e27a-ea0018d0f193,
        _:09459825-dd37-7dc2-e27b-ea0018d0f193,
        _:09459825-dd37-7dc3-e27c-ea0018d0f193,
        _:09459825-dd37-7dc4-e27d-ea0018d0f193,
        _:09459825-dd37-7dc5-e27e-ea0018d0f193,
        _:09459825-dd37-7dc6-e27f-ea0018d0f193,
        _:09459825-dd37-7dc7-e280-ea0018d0f193,
        _:09459825-dd37-7dc8-e281-ea0018d0f193,
        _:09459825-dd37-7dc9-e282-ea0018d0f193,
        _:09459825-dd37-7dca-e283-ea0018d0f193,
        _:09459825-dd37-7dcb-e284-ea0018d0f193 ;
    rdfs:comment "Zone related to conditioning of a space's air temperature and quality." ;
    ph:is phIoT:zone-space,
        phIoT:hvacZonePoints,
        phIoT:air-input ;
    ph:lib phIoT:lib:phIoT .

_:09459825-dd28-3b80-e271-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dd28-3b81-e272-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:occupancy,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd28-3b82-e273-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:occupied,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd28-3b83-e274-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:occupied,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd28-3b84-e275-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dd28-3b85-e276-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

_:09459825-dd28-3b86-e277-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:co,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd28-3b87-e278-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:co2,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc0-e279-ea0018d0f193 a phIoT:air-humidity-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:humidity,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc1-e27a-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:pm10,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc2-e27b-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:pm25,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc3-e27c-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:effective,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc4-e27d-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:occ,
        phIoT:cooling,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc5-e27e-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:occ,
        phIoT:heating,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc6-e27f-ea0018d0f193 a phIoT:air-temp-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc7-e280-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:standby,
        phIoT:cooling,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc8-e281-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:standby,
        phIoT:heating,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dc9-e282-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:unocc,
        phIoT:cooling,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dca-e283-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:unocc,
        phIoT:heating,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd37-7dcb-e284-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:tvoc,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

phIoT:hvacZonePoints a owl:Class ;
    rdfs:subClassOf phIoT:pointGroup ;
    rdfs:label "hvacZonePoints" ;
    ph:children _:09459825-dd56-0240-e285-ea0018d0f193,
        _:09459825-dd56-0241-e286-ea0018d0f193,
        _:09459825-dd56-0242-e287-ea0018d0f193,
        _:09459825-dd56-0243-e288-ea0018d0f193,
        _:09459825-dd56-0244-e289-ea0018d0f193,
        _:09459825-dd56-0245-e28a-ea0018d0f193,
        _:09459825-dd65-4480-e28b-ea0018d0f193,
        _:09459825-dd65-4481-e28c-ea0018d0f193,
        _:09459825-dd65-4482-e28d-ea0018d0f193,
        _:09459825-dd65-4483-e28e-ea0018d0f193,
        _:09459825-dd65-4484-e28f-ea0018d0f193,
        _:09459825-dd65-4485-e290-ea0018d0f193,
        _:09459825-dd65-4486-e291-ea0018d0f193,
        _:09459825-dd65-4487-e292-ea0018d0f193 ;
    rdfs:comment "Entity with logical grouping of zone HVAC air points" ;
    ph:is phIoT:pointGroup ;
    ph:lib phIoT:lib:phIoT .

_:09459825-dd56-0240-e285-ea0018d0f193 a phIoT:air-temp-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd56-0241-e286-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:effective,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd56-0242-e287-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:occ,
        phIoT:cooling,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd56-0243-e288-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:occ,
        phIoT:heating,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd56-0244-e289-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:unocc,
        phIoT:cooling,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd56-0245-e28a-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:unocc,
        phIoT:heating,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd65-4480-e28b-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:standby,
        phIoT:cooling,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd65-4481-e28c-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:standby,
        phIoT:heating,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd65-4482-e28d-ea0018d0f193 a phIoT:air-humidity-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:humidity,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd65-4483-e28e-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:co,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd65-4484-e28f-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:co2,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd65-4485-e290-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:pm10,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd65-4486-e291-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:pm25,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dd65-4487-e292-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:tvoc,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

phScience:ice a owl:Class ;
    rdfs:subClassOf phScience:solid ;
    rdfs:label "ice" ;
    rdfs:comment "Water in its solid form" ;
    ph:is phScience:solid ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Ice"^^xsd:anyURI .

ph:id a owl:ObjectProperty ;
    rdfs:domain ph:entity ;
    rdfs:range ph:entity ;
    rdfs:label "id" ;
    rdfs:comment "Defines the unique identifier of an entity in system using a Ref value\ntype. The scope of an entity is undefined, but must be unique with a\ngiven system or project. This identifier may be used by other entities\nfor cross-referencing." ;
    ph:is ph:ref ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:entity .

phScience:illuminance a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "illuminance" ;
    rdfs:comment "Luminous flux hitting the inside of the sphere at a specific point.\n\nAlso see [ies.org]`https://www.ies.org/definitions/illuminance/`" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "lux",
        "footcandle",
        "phot" ;
    phScience:quantityOf phScience:light ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Illuminance"^^xsd:anyURI .

phIct:imap a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "imap" ;
    rdfs:comment "Internet Message Access Protocol for retrieving email" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Internet_Message_Access_Protocol"^^xsd:anyURI .

phIoT:imbalance a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "imbalance" ;
    rdfs:comment "Lacking balance" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:import a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "import" ;
    rdfs:comment "Received into a system" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:inlet a owl:Class ;
    rdfs:subClassOf phIoT:ductSectionType ;
    rdfs:label "inlet" ;
    rdfs:comment "Duct with air entering an equipment" ;
    ph:is phIoT:ductSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:inlet-air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sensor ;
    rdfs:label "inlet-air-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for air in inlet duct" ;
    ph:is phIoT:air-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:inlet-air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sp ;
    rdfs:label "inlet-air-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for air in inlet duct" ;
    ph:is phIoT:air-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:inlet-air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sensor ;
    rdfs:label "inlet-air-humidity-sensor" ;
    rdfs:comment "Relative humidity sensor for air in inlet duct" ;
    ph:is phIoT:air-humidity-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:inlet-air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sp ;
    rdfs:label "inlet-air-humidity-sp" ;
    rdfs:comment "Relative humidity setpoint for air in inlet duct" ;
    ph:is phIoT:air-humidity-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:inlet-air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sensor ;
    rdfs:label "inlet-air-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for air in inlet duct" ;
    ph:is phIoT:air-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:inlet-air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sp ;
    rdfs:label "inlet-air-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for air in inlet duct" ;
    ph:is phIoT:air-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:inlet-air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sensor ;
    rdfs:label "inlet-air-temp-sensor" ;
    rdfs:comment "Drybulb temperature sensor for air in inlet duct" ;
    ph:is phIoT:air-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:inlet-air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sp ;
    rdfs:label "inlet-air-temp-sp" ;
    rdfs:comment "Drybulb temperature setpoint for air in inlet duct" ;
    ph:is phIoT:air-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

ph:input a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "input" ;
    rdfs:comment "Entity inputs a substance which flows from another entity" ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

ph:inputs a owl:DatatypeProperty ;
    rdfs:range ph:symbol ;
    rdfs:label "inputs" ;
    rdfs:comment "The entity inputs a substance from the referent.\nThe value of this tag is what is received." ;
    ph:is ph:relationship ;
    ph:lib ph:lib:ph ;
    ph:reciprocalOf ph:outputs ;
    ph:transitive ph:marker .

ph:int a owl:DatatypeProperty ;
    rdfs:range ph:number ;
    rdfs:label "int" ;
    rdfs:comment "Unitless integer number" ;
    ph:is ph:number ;
    ph:lib ph:lib:ph .

phScience:intensity a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "intensity" ;
    rdfs:comment "Measure of an electromagnetic field" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phScience:irradiance a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "irradiance" ;
    rdfs:comment "Energy received at a surface by area" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience .

ph:is a owl:DatatypeProperty ;
    rdfs:domain ph:def ;
    rdfs:range ph:list ;
    rdfs:label "is" ;
    rdfs:comment "Defines one or more supertypes of a subtyping relationship.\nSee [Subtyping]`docHaystack::Subtyping` chapter." ;
    ph:is ph:association ;
    ph:lib ph:lib:ph ;
    ph:of ph:symbol ;
    ph:tagOn ph:def .

phIoT:isolation a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "isolation" ;
    rdfs:comment "Actuator used to isolate an equipment from a pipe or ductwork system" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:kind a owl:DatatypeProperty ;
    rdfs:domain phIoT:point ;
    rdfs:range ph:str ;
    rdfs:label "kind" ;
    rdfs:comment "Kind name used before Haystack 4.0 to identity data types" ;
    ph:enum "- Marker: is-a label\n- Bool: true or false\n- NA: not available\n- Number: floating point with optional unit\n- Str: Unicode string\n- Uri: Universal resource identifier\n- Ref: reference to an entity\n- Date: an ISO 8601 date as year, month, day: 2011-06-07\n- Time: an ISO 8601 time as hour, minute, seconds: 09:51:27.354\n- DateTime: an ISO 8601 timestamp followed by timezone name\n- Coord: geographic coordinate in latitude/longitude formatted as C(lat,lng)\n- XStr: extended string with type name\n- List: ordered sequence\n- Dict: key/value map\n- Grid: two dimensional tabular data collection" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn phIoT:point .

phIct:knx a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "knx" ;
    rdfs:comment "KNX protocol commonly used for lighting systems" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/KNX_(standard)"^^xsd:anyURI .

phIoT:leaving a owl:Class ;
    rdfs:subClassOf phIoT:pipeSectionType ;
    rdfs:label "leaving" ;
    rdfs:comment "Pipe conveys fluid out of an equipment" ;
    ph:is phIoT:pipeSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:leaving-chilled-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sensor ;
    rdfs:label "leaving-chilled-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for chilled water in leaving pipe" ;
    ph:is phIoT:chilled-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-chilled-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-flow-sp ;
    rdfs:label "leaving-chilled-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for chilled water in leaving pipe" ;
    ph:is phIoT:chilled-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-chilled-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sensor ;
    rdfs:label "leaving-chilled-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for chilled water in leaving pipe" ;
    ph:is phIoT:chilled-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-chilled-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-pressure-sp ;
    rdfs:label "leaving-chilled-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for chilled water in leaving pipe" ;
    ph:is phIoT:chilled-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-chilled-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sensor ;
    rdfs:label "leaving-chilled-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for chilled water in leaving pipe" ;
    ph:is phIoT:chilled-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-chilled-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:chilled-water-temp-sp ;
    rdfs:label "leaving-chilled-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for chilled water in leaving pipe" ;
    ph:is phIoT:chilled-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-hot-water-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sensor ;
    rdfs:label "leaving-hot-water-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for hot water in leaving pipe" ;
    ph:is phIoT:hot-water-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-hot-water-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-flow-sp ;
    rdfs:label "leaving-hot-water-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for hot water in leaving pipe" ;
    ph:is phIoT:hot-water-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-hot-water-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sensor ;
    rdfs:label "leaving-hot-water-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for hot water in leaving pipe" ;
    ph:is phIoT:hot-water-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-hot-water-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-pressure-sp ;
    rdfs:label "leaving-hot-water-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for hot water in leaving pipe" ;
    ph:is phIoT:hot-water-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-hot-water-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sensor ;
    rdfs:label "leaving-hot-water-temp-sensor" ;
    rdfs:comment "Temperature sensor for hot water in leaving pipe" ;
    ph:is phIoT:hot-water-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-hot-water-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:hot-water-temp-sp ;
    rdfs:label "leaving-hot-water-temp-sp" ;
    rdfs:comment "Temperature setpoint for hot water in leaving pipe" ;
    ph:is phIoT:hot-water-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-steam-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sensor ;
    rdfs:label "leaving-steam-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for steam in leaving pipe" ;
    ph:is phIoT:steam-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-steam-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-flow-sp ;
    rdfs:label "leaving-steam-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for steam in leaving pipe" ;
    ph:is phIoT:steam-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-steam-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sensor ;
    rdfs:label "leaving-steam-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for steam in leaving pipe" ;
    ph:is phIoT:steam-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-steam-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-pressure-sp ;
    rdfs:label "leaving-steam-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for steam in leaving pipe" ;
    ph:is phIoT:steam-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-steam-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sensor ;
    rdfs:label "leaving-steam-temp-sensor" ;
    rdfs:comment "Temperature sensor for steam in leaving pipe" ;
    ph:is phIoT:steam-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:leaving-steam-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-temp-sp ;
    rdfs:label "leaving-steam-temp-sp" ;
    rdfs:comment "Temperature setpoint for steam in leaving pipe" ;
    ph:is phIoT:steam-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phScience:level a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "level" ;
    rdfs:comment "Range from 0% to 100%.  When paired with a fluid this implies a fill\nlevel where 0% is empty and 100% is full." ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "%" ;
    phScience:quantityOf phScience:fluid .

ph:lib rdfs:label "lib" ;
    rdfs:comment "Library module of symbolic definitions" ;
    ph:is ph:feature ;
    ph:lib ph:lib:ph .

ph:lib:ph rdfs:label "lib:ph" ;
    ph:baseUri "https://project-haystack.org/def/ph/"^^xsd:anyURI ;
    rdfs:comment "Project Haystack core definitions" ;
    ph:is ph:lib ;
    ph:lib ph:lib:ph ;
    ph:version "3.9.7" .

phIct:lib:phIct rdfs:label "lib:phIct" ;
    ph:baseUri "https://project-haystack.org/def/phIct/"^^xsd:anyURI ;
    ph:depends ph:lib:ph,
        phIoT:lib:phIoT ;
    rdfs:comment "Project Haystack definitions for Information and Communications Technology.\nThis includes microprocessor based hardware, software, and networking\ntechnologies." ;
    ph:is ph:lib ;
    ph:lib phIct:lib:phIct ;
    ph:version "3.9.7" ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Information_and_communications_technology"^^xsd:anyURI .

phIoT:lib:phIoT rdfs:label "lib:phIoT" ;
    ph:baseUri "https://project-haystack.org/def/phIoT/"^^xsd:anyURI ;
    ph:depends ph:lib:ph,
        phScience:lib:phScience ;
    rdfs:comment "Project Haystack definitions for Internet of Things" ;
    ph:is ph:lib ;
    ph:lib phIoT:lib:phIoT ;
    ph:version "3.9.7" ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Internet_of_things"^^xsd:anyURI .

phScience:lib:phScience rdfs:label "lib:phScience" ;
    ph:baseUri "https://project-haystack.org/def/phScience/"^^xsd:anyURI ;
    ph:depends ph:lib:ph ;
    rdfs:comment "Project Haystack scientific definitions" ;
    ph:is ph:lib ;
    ph:lib phScience:lib:phScience ;
    ph:version "3.9.7" .

phScience:light a owl:Class ;
    rdfs:subClassOf phScience:phenomenon ;
    rdfs:label "light" ;
    rdfs:comment "Electromagnetic radiation in the visible spectrum" ;
    ph:is phScience:phenomenon ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Light"^^xsd:anyURI .

phScience:light-level a owl:Class ;
    rdfs:subClassOf phScience:level ;
    rdfs:label "light-level" ;
    rdfs:comment "Sensed or controlled dimming level of electrical lighting.\nLevel is measured as a percentage where 0% is off and 100%\nis full brightness." ;
    ph:is phScience:level ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "%" ;
    phScience:quantityOf phScience:light .

phIoT:lighting a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "lighting" ;
    rdfs:comment "Systems associated with illumination in the built environment" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Lighting"^^xsd:anyURI .

phIoT:lighting-zone-space a owl:Class ;
    rdfs:subClassOf phIoT:zone-space,
        phIoT:lightingZonePoints ;
    rdfs:label "lighting-zone-space" ;
    ph:children _:09459825-ddc0-d200-e293-ea0018d0f193,
        _:09459825-ddc0-d201-e294-ea0018d0f193,
        _:09459825-ddc0-d202-e295-ea0018d0f193,
        _:09459825-ddc0-d203-e296-ea0018d0f193,
        _:09459825-ddc0-d204-e297-ea0018d0f193,
        _:09459825-ddc0-d205-e298-ea0018d0f193,
        _:09459825-ddc0-d206-e299-ea0018d0f193,
        _:09459825-ddc0-d207-e29a-ea0018d0f193,
        _:09459825-ddc0-d208-e29b-ea0018d0f193,
        _:09459825-ddc0-d209-e29c-ea0018d0f193 ;
    rdfs:comment "Zone related to lighting system" ;
    ph:is phIoT:zone-space,
        phIoT:lightingZonePoints ;
    ph:lib phIoT:lib:phIoT .

_:09459825-ddc0-d200-e293-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-ddc0-d201-e294-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:illuminance,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddc0-d202-e295-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:level,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddc0-d203-e296-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:level,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddc0-d204-e297-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:luminous,
        phScience:flux,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddc0-d205-e298-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:occupancy,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddc0-d206-e299-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:occupied,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddc0-d207-e29a-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:occupied,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddc0-d208-e29b-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-ddc0-d209-e29c-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

phIoT:lightingZonePoints a owl:Class ;
    rdfs:subClassOf phIoT:pointGroup ;
    rdfs:label "lightingZonePoints" ;
    ph:children _:09459825-ddd0-1440-e29d-ea0018d0f193,
        _:09459825-ddd0-1441-e29e-ea0018d0f193,
        _:09459825-ddd0-1442-e29f-ea0018d0f193,
        _:09459825-ddd0-1443-e2a0-ea0018d0f193 ;
    rdfs:comment "Entity with logical grouping of lighting points" ;
    ph:is phIoT:pointGroup ;
    ph:lib phIoT:lib:phIoT .

_:09459825-ddd0-1440-e29d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:level,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddd0-1441-e29e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:level,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddd0-1442-e29f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:illuminance,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddd0-1443-e2a0-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:luminous,
        phScience:flux,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

phScience:liquid a owl:Class ;
    rdfs:subClassOf phScience:fluid ;
    rdfs:label "liquid" ;
    rdfs:comment "Substance with definite volume but takes the shape of its container" ;
    ph:is phScience:fluid ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Liquid"^^xsd:anyURI .

ph:list a owl:DatatypeProperty ;
    rdfs:range ph:list ;
    rdfs:label "list" ;
    rdfs:comment "Ordered list of zero or more values.\nSee [Kinds chapter]`docHaystack::Kinds#list`." ;
    ph:is ph:val ;
    ph:lib ph:lib:ph .

phIoT:load a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "load" ;
    rdfs:comment "Chiller point to command or measure the chiller's load as a percentage\nfrom \"0%\" to \"100%\". When paired with cmd this models the chiller's\nload limit. When paired with sensor this models the chiller's current\nload factor." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:luminaire a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:lightingZonePoints,
        phIoT:elec-input ;
    rdfs:label "luminaire" ;
    ph:children _:09459825-dddf-5680-e2a1-ea0018d0f193,
        _:09459825-dddf-5681-e2a2-ea0018d0f193,
        _:09459825-dddf-5682-e2a3-ea0018d0f193,
        _:09459825-dddf-5683-e2a4-ea0018d0f193,
        _:09459825-dddf-5684-e2a5-ea0018d0f193,
        _:09459825-dddf-5685-e2a6-ea0018d0f193 ;
    rdfs:comment "Light fixture using electricity to provide illumination" ;
    ph:is phIoT:equip,
        phIoT:lightingZonePoints,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Light_fixture"^^xsd:anyURI .

_:09459825-dddf-5680-e2a1-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dddf-5681-e2a2-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:illuminance,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dddf-5682-e2a3-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:level,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dddf-5683-e2a4-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:level,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dddf-5684-e2a5-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:light,
        phScience:luminous,
        phScience:flux,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dddf-5685-e2a6-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phScience:luminance a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "luminance" ;
    rdfs:comment "Energy of light in a given direction.\n\nAlso see [ies.org]`https://www.ies.org/definitions/luminance/`" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "candelas_per_square_meter",
        "candelas_per_square_foot" ;
    phScience:quantityOf phScience:light ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Luminance"^^xsd:anyURI .

phScience:luminous a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "luminous" ;
    rdfs:comment "Relating to light as perceived by the eye" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phScience:luminous-flux a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "luminous-flux" ;
    rdfs:comment "Total perceived light in all directions.\n\nAlso see [ies.org]`https://www.ies.org/definitions/luminous-flux/`" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "lumen" ;
    phScience:quantityOf phScience:light ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Luminous_flux"^^xsd:anyURI .

phScience:luminous-intensity a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "luminous-intensity" ;
    rdfs:comment "Perceived light in a particular direction per unit solid angle.\n\nAlso see [ies.org]`https://www.ies.org/definitions/luminous-intensity/`" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "candela" ;
    phScience:quantityOf phScience:light ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Luminous_intensity"^^xsd:anyURI .

phScience:magnitude a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "magnitude" ;
    rdfs:comment "Size or extent" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phIoT:makeup a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "makeup" ;
    rdfs:comment "Restore something missed or lost" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:makeup-water a owl:Class ;
    rdfs:subClassOf phScience:water ;
    rdfs:label "makeup-water" ;
    rdfs:comment "Water used used to makeup water loss through leaks, evaporation, or blowdown" ;
    ph:is phScience:water ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Water"^^xsd:anyURI .

phIoT:makeup-water-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "makeup-water-input" ;
    rdfs:comment "Entity inputs makeup water which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:makeup-water-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "makeup-water-output" ;
    rdfs:comment "Entity outputs makeup water to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:makeupWaterRef a owl:ObjectProperty ;
    rdfs:domain phIoT:makeup-water-input ;
    rdfs:range phIoT:makeup-water-output ;
    rdfs:label "makeupWaterRef" ;
    rdfs:comment "Makeup water flows from the referent to this entity" ;
    ph:inputs phIoT:makeup-water ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:makeup-water-output ;
    ph:tagOn phIoT:makeup-water-input .

ph:mandatory a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "mandatory" ;
    rdfs:comment "Requires that the marker be applied to dicts which use the marker's subtypes.\nThis tag is typically applied to top-level entity tags such as 'equip'.\nFor example if an instance is tagged with a subtype of 'equip' such\nas 'tank', then the instance must also include the 'equip' tag as a\nmandatory marker." ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph ;
    ph:notInherited ph:marker ;
    ph:tagOn ph:def .

ph:marker a owl:Class ;
    rdfs:label "marker" ;
    rdfs:comment "Marker labels a dict with typing information.\nSee [Kinds chapter]`docHaystack::Kinds#marker`." ;
    ph:docTaxonomy ph:marker ;
    ph:lib ph:lib:ph .

phIoT:mau a owl:Class ;
    rdfs:subClassOf phIoT:doas ;
    rdfs:label "mau" ;
    phIoT:ahuZoneDelivery phIoT:ahuZoneDeliveryType ;
    phIoT:airVolumeAdjustability phIoT:airVolumeAdjustabilityType ;
    ph:children _:09459825-ddfd-db00-e2a7-ea0018d0f193,
        _:09459825-ddfd-db01-e2a8-ea0018d0f193,
        _:09459825-ddfd-db02-e2a9-ea0018d0f193,
        _:09459825-ddfd-db03-e2aa-ea0018d0f193,
        _:09459825-ddfd-db04-e2ab-ea0018d0f193,
        _:09459825-ddfd-db05-e2ac-ea0018d0f193,
        _:09459825-ddfd-db06-e2ad-ea0018d0f193,
        _:09459825-ddfd-db07-e2ae-ea0018d0f193,
        _:09459825-ddfd-db08-e2af-ea0018d0f193,
        _:09459825-ddfd-db09-e2b0-ea0018d0f193,
        _:09459825-ddfd-db0a-e2b1-ea0018d0f193,
        _:09459825-ddfd-db0b-e2b2-ea0018d0f193,
        _:09459825-ddfd-db0c-e2b3-ea0018d0f193,
        _:09459825-ddfd-db0d-e2b4-ea0018d0f193,
        _:09459825-ddfd-db0e-e2b5-ea0018d0f193,
        _:09459825-ddfd-db0f-e2b6-ea0018d0f193,
        _:09459825-ddfd-db10-e2b7-ea0018d0f193,
        _:09459825-ddfd-db11-e2b8-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:coolingProcessType ;
    phIoT:cools phScience:air ;
    phIoT:dehumidifies phScience:air ;
    rdfs:comment "Makeup Air Unit: A DOAS that provides make-up air for a separate, dedicated\nexhaust system. That is, this equip does not contain an exhaust air section." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:doas ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Air_handler"^^xsd:anyURI .

_:09459825-ddfd-db00-e2a7-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:bypass,
        phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddfd-db01-e2a8-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:dessicantDehumidifier,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddfd-db02-e2a9-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-ddfd-db03-e2aa-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:economizer,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-ddfd-db04-e2ab-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:economizing,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddfd-db05-e2ac-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-ddfd-db06-e2ad-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:exhaust,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-ddfd-db07-e2ae-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:faceBypass,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddfd-db08-e2af-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:filter,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddfd-db09-e2b0-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:freezeStat,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddfd-db0a-e2b1-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heatWheel,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-ddfd-db0b-e2b2-ea0018d0f193 a phIoT:humidifier-equip ;
    ph:hasTag phIoT:humidifier,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-ddfd-db0c-e2b3-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:mixed,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-ddfd-db0d-e2b4-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-ddfd-db0e-e2b5-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-ddfd-db0f-e2b6-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:return,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-ddfd-db10-e2b7-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-ddfd-db11-e2b8-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:ventilation,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

ph:maxVal a owl:DatatypeProperty ;
    rdfs:domain ph:def,
        phIoT:point ;
    rdfs:range ph:number ;
    rdfs:label "maxVal" ;
    rdfs:comment "Inclusive maximum for a numeric value." ;
    ph:is ph:number ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:def,
        phIoT:point .

phIoT:meter a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "meter" ;
    ph:children _:09459825-de1c-5f80-e2b9-ea0018d0f193,
        _:09459825-de1c-5f81-e2ba-ea0018d0f193 ;
    rdfs:comment "Equipment to meter a substance or phenomenon" ;
    ph:is phIoT:equip ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:meterScope phIoT:meterScopeType .

_:09459825-de1c-5f80-e2b9-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-de1c-5f81-e2ba-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:meterScope a owl:ObjectProperty ;
    rdfs:range phIoT:meterScopeType ;
    rdfs:label "meterScope" ;
    rdfs:comment "Classifies a meter as a main site meter or submeter" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:meterScopeType .

phIoT:meterScopeType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "meterScopeType" ;
    rdfs:comment "Classifies a meter as a main site meter or submeter" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:mime a owl:DatatypeProperty ;
    rdfs:domain ph:filetype ;
    rdfs:range ph:str ;
    rdfs:label "mime" ;
    rdfs:comment "Mime type formatted as type/subtype" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:filetype .

ph:minVal a owl:DatatypeProperty ;
    rdfs:domain ph:def,
        phIoT:point ;
    rdfs:range ph:number ;
    rdfs:label "minVal" ;
    rdfs:comment "Inclusive minimum for a numeric value." ;
    ph:is ph:number ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:def,
        phIoT:point .

phIoT:mixed a owl:Class ;
    rdfs:subClassOf phIoT:ductSectionType ;
    rdfs:label "mixed" ;
    rdfs:comment "Duct where fresh outside air and return air is mixed together" ;
    ph:is phIoT:ductSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:mixed-air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sensor ;
    rdfs:label "mixed-air-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for air in mixed duct" ;
    ph:is phIoT:air-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:mixed-air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sp ;
    rdfs:label "mixed-air-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for air in mixed duct" ;
    ph:is phIoT:air-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:mixed-air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sensor ;
    rdfs:label "mixed-air-humidity-sensor" ;
    rdfs:comment "Relative humidity sensor for air in mixed duct" ;
    ph:is phIoT:air-humidity-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:mixed-air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sp ;
    rdfs:label "mixed-air-humidity-sp" ;
    rdfs:comment "Relative humidity setpoint for air in mixed duct" ;
    ph:is phIoT:air-humidity-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:mixed-air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sensor ;
    rdfs:label "mixed-air-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for air in mixed duct" ;
    ph:is phIoT:air-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:mixed-air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sp ;
    rdfs:label "mixed-air-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for air in mixed duct" ;
    ph:is phIoT:air-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:mixed-air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sensor ;
    rdfs:label "mixed-air-temp-sensor" ;
    rdfs:comment "Drybulb temperature sensor for air in mixed duct" ;
    ph:is phIoT:air-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:mixed-air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sp ;
    rdfs:label "mixed-air-temp-sp" ;
    rdfs:comment "Drybulb temperature setpoint for air in mixed duct" ;
    ph:is phIoT:air-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:mixing a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "mixing" ;
    rdfs:comment "Three way valve which inputs two pipes and outputs a mixture\nbetween the two to a single output pipe." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIct:mobile a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "mobile" ;
    rdfs:comment "Relating to mobile phones, hand-held computers, and similar technology" ;
    ph:is ph:marker ;
    ph:lib phIct:lib:phIct .

phIct:mobile-phone a owl:Class ;
    rdfs:subClassOf phIct:phone ;
    rdfs:label "mobile-phone" ;
    rdfs:comment "Cellular phone providing telecommunication over radio links." ;
    ph:is phIct:phone ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Mobile_phone"^^xsd:anyURI .

phIct:modbus a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "modbus" ;
    rdfs:comment "Register based communication protocol used with industrial devices." ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Modbus"^^xsd:anyURI .

phIoT:motor a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:elec-input ;
    rdfs:label "motor" ;
    ph:children _:09459825-de3a-e400-e2bb-ea0018d0f193,
        _:09459825-de3a-e401-e2bc-ea0018d0f193,
        _:09459825-de3a-e402-e2bd-ea0018d0f193,
        _:09459825-de3a-e403-e2be-ea0018d0f193 ;
    rdfs:comment "Equipment that converts electrical energy into mechanical energy" ;
    ph:is phIoT:equip,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Electric_motor"^^xsd:anyURI .

_:09459825-de3a-e400-e2bb-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:enable,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

_:09459825-de3a-e401-e2bc-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-de3a-e402-e2bd-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-de3a-e403-e2be-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:run,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

phIoT:moves a owl:ObjectProperty ;
    rdfs:range phScience:substance ;
    rdfs:label "moves" ;
    rdfs:comment "Equipment moves a substance." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:substance .

phIoT:movingWalkway a owl:Class ;
    rdfs:subClassOf phIoT:verticalTransport,
        phIoT:elec-input ;
    rdfs:label "movingWalkway" ;
    ph:children _:09459825-de3a-e404-e2bf-ea0018d0f193,
        _:09459825-de3a-e405-e2c0-ea0018d0f193 ;
    rdfs:comment "Conveyor to move people across a horizontal or inclined plane." ;
    ph:is phIoT:verticalTransport,
        phIoT:elec-input ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:moves phIoT:occupants ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Moving_walkway"^^xsd:anyURI .

_:09459825-de3a-e404-e2bf-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-de3a-e405-e2c0-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIct:mqtt a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "mqtt" ;
    rdfs:comment "Message Queuing Telemetry Transport publish/subscribe protocol" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/MQTT"^^xsd:anyURI .

phIoT:multiZone a owl:Class ;
    rdfs:subClassOf phIoT:ahuZoneDeliveryType ;
    rdfs:label "multiZone" ;
    rdfs:comment "AHU discharge air is split into a duct per zone" ;
    ph:is phIoT:ahuZoneDeliveryType ;
    ph:lib phIoT:lib:phIoT .

ph:na a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:string ;
    rdfs:label "na" ;
    rdfs:comment "Not available used to indicate invalid or missing data.\nSee [Kinds chapter]`docHaystack::Kinds#na`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phIoT:naturalGas a owl:Class ;
    rdfs:subClassOf phScience:gas ;
    rdfs:label "naturalGas" ;
    rdfs:comment "Fossil fuel energy source consisting largely of methane and other hydrocarbons.\n\nThe energy content of natural gas varies by region within a range determined\non impurities in the gas.  You can find a table of these conversions\n[here]`https://en.wikipedia.org/wiki/Heat_of_combustion#Higher_heating_values_of_natural_gases_from_various_sources`" ;
    ph:is phScience:gas ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Natural_gas"^^xsd:anyURI .

phIoT:naturalGas-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "naturalGas-input" ;
    rdfs:comment "Entity inputs natural gas which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:naturalGas-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "naturalGas-output" ;
    rdfs:comment "Entity outputs natural gas to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:naturalGasHeating a owl:Class ;
    rdfs:subClassOf phIoT:heatingProcessType,
        phIoT:naturalGas-input ;
    rdfs:label "naturalGasHeating" ;
    rdfs:comment "Heating by the combustion of natural gas" ;
    ph:is phIoT:heatingProcessType,
        phIoT:naturalGas-input ;
    ph:lib phIoT:lib:phIoT .

phIoT:naturalGasRef a owl:ObjectProperty ;
    rdfs:domain phIoT:naturalGas-input ;
    rdfs:range phIoT:naturalGas-output ;
    rdfs:label "naturalGasRef" ;
    rdfs:comment "Natural gas flows from the referent to this entity" ;
    ph:inputs phIoT:naturalGas ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:naturalGas-output ;
    ph:tagOn phIoT:naturalGas-input .

phIoT:net a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "net" ;
    rdfs:comment "Difference between import and export" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIct:network a owl:Class ;
    rdfs:subClassOf ph:entity ;
    rdfs:label "network" ;
    rdfs:comment "Logical communications network between two or more devices." ;
    ph:is ph:entity ;
    ph:lib phIct:lib:phIct .

phIct:networking a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "networking" ;
    rdfs:comment "Related to data communication networks" ;
    ph:is ph:marker ;
    ph:lib phIct:lib:phIct .

phIct:networking-device a owl:Class ;
    rdfs:subClassOf phIct:device ;
    rdfs:label "networking-device" ;
    rdfs:comment "Microprocessor device used to establish networks." ;
    ph:is phIct:device ;
    ph:lib phIct:lib:phIct .

phIct:networking-router a owl:Class ;
    rdfs:subClassOf phIct:networking-device ;
    rdfs:label "networking-router" ;
    rdfs:comment "Networking device used to route data between different networks." ;
    ph:is phIct:networking-device ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Router_(computing)"^^xsd:anyURI .

phIct:networking-switch a owl:Class ;
    rdfs:subClassOf phIct:networking-device ;
    rdfs:label "networking-switch" ;
    rdfs:comment "Networking device used to connect devices on the same network." ;
    ph:is phIct:networking-device ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Network_switch"^^xsd:anyURI .

phIoT:neutralDeck a owl:Class ;
    rdfs:subClassOf phIoT:ductDeckType ;
    rdfs:label "neutralDeck" ;
    rdfs:comment "Duct carries air which by-passes both heating and cooling coils" ;
    ph:is phIoT:ductDeckType ;
    ph:lib phIoT:lib:phIoT .

ph:nodoc a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "nodoc" ;
    rdfs:comment "Undocumented and not officially supported" ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

ph:nosrc a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "nosrc" ;
    rdfs:comment "Do not include source code in documentation" ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

ph:notInherited a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "notInherited" ;
    rdfs:comment "Marker applied to a def to indicate that is not inherited into\nsubtype definitions." ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:def .

ph:number a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:double ;
    rdfs:label "number" ;
    rdfs:comment "Integer or floating point numbers annotated with an optional unit.\nSee [Kinds chapter]`docHaystack::Kinds#number`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phIct:obix a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "obix" ;
    rdfs:comment "XML based Open Building Information eXchange protocol." ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/OBIX"^^xsd:anyURI .

phIoT:occ a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "occ" ;
    rdfs:comment "Occupied mode of a space" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:occupancy a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "occupancy" ;
    rdfs:comment "Number of occupants in a space." ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:occupants a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "occupants" ;
    rdfs:comment "People who use the built environment" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:occupied a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "occupied" ;
    rdfs:comment "Setpoint or sensor indicating occupancy of a space" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:of a owl:DatatypeProperty ;
    rdfs:domain ph:def ;
    rdfs:range ph:symbol ;
    rdfs:label "of" ;
    rdfs:comment "Expected value type of a collection, reference, or choice" ;
    ph:is ph:symbol ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:def .

ph:openEnum a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "openEnum" ;
    rdfs:comment "Apply to str enum tags where the enumeration range is open ended.\nUser interfaces should support data entry for arbitrary strings, but\nalso provide a dropdown for the predefined enumeration." ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

ph:output a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "output" ;
    rdfs:comment "Entity outputs a substance with flows to other entities" ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

ph:outputs a owl:DatatypeProperty ;
    rdfs:range ph:symbol ;
    rdfs:label "outputs" ;
    rdfs:comment "The entity outputs a substance to the referent.\nThe value of this tag is what is supplied." ;
    ph:is ph:relationship ;
    ph:lib ph:lib:ph ;
    ph:reciprocalOf ph:inputs ;
    ph:transitive ph:marker .

phIoT:outside a owl:Class ;
    rdfs:subClassOf phIoT:ductSectionType ;
    rdfs:label "outside" ;
    rdfs:comment "Duct to access fresh outside air for both ventilation and economizer." ;
    ph:is phIoT:ductSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:outside-air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sensor ;
    rdfs:label "outside-air-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for air in outside duct" ;
    ph:is phIoT:air-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:outside-air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sp ;
    rdfs:label "outside-air-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for air in outside duct" ;
    ph:is phIoT:air-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:outside-air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sensor ;
    rdfs:label "outside-air-humidity-sensor" ;
    rdfs:comment "Relative humidity sensor for air in outside duct" ;
    ph:is phIoT:air-humidity-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:outside-air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sp ;
    rdfs:label "outside-air-humidity-sp" ;
    rdfs:comment "Relative humidity setpoint for air in outside duct" ;
    ph:is phIoT:air-humidity-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:outside-air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sensor ;
    rdfs:label "outside-air-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for air in outside duct" ;
    ph:is phIoT:air-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:outside-air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sp ;
    rdfs:label "outside-air-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for air in outside duct" ;
    ph:is phIoT:air-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:outside-air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sensor ;
    rdfs:label "outside-air-temp-sensor" ;
    rdfs:comment "Drybulb temperature sensor for air in outside duct" ;
    ph:is phIoT:air-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:outside-air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sp ;
    rdfs:label "outside-air-temp-sp" ;
    rdfs:comment "Drybulb temperature setpoint for air in outside duct" ;
    ph:is phIoT:air-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:panel a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "panel" ;
    ph:children _:09459825-de77-ed00-e2c1-ea0018d0f193,
        _:09459825-de77-ed01-e2c2-ea0018d0f193 ;
    rdfs:comment "Enclosure for electrical and control equipment.  Panels may be\nused to isolate electrical connections and provide environmental\nprotection." ;
    ph:is phIoT:equip ;
    ph:lib phIoT:lib:phIoT .

_:09459825-de77-ed00-e2c1-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-de77-ed01-e2c2-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:parallel a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "parallel" ;
    rdfs:comment "Circuit with multiple paths of flow" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:perimeterHeat a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "perimeterHeat" ;
    rdfs:comment "Auxiliary heating points associated with a `vav`" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:pf a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "pf" ;
    rdfs:comment "Electrical power factor; unitless number between 0.0 and 1.0 which is ratio\nof active to apparent power in an AC power system." ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "pf" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:phase a owl:DatatypeProperty ;
    rdfs:range ph:str ;
    rdfs:label "phase" ;
    rdfs:comment "Phase measurement in a three-phase electrical system" ;
    ph:enum "- A: line-to-neutral measurement\n- B: line-to-neutral measurement\n- C: line-to-neutral measurement\n- AB: line-to-line measurement\n- BC: line-to-line measurement\n- CA: line-to-line measurement\n- N: neutral current" ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Three-phase_electric_power"^^xsd:anyURI .

phScience:phenomenon a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "phenomenon" ;
    rdfs:comment "Aspect of scientific interest with measurable quantities" ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phIct:phone a owl:Class ;
    rdfs:subClassOf phIct:device ;
    rdfs:label "phone" ;
    rdfs:comment "Telephone used for voice telecommunication." ;
    ph:is phIct:device ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Telephone"^^xsd:anyURI .

phIoT:pipe a owl:Class ;
    rdfs:subClassOf phIoT:conduit ;
    rdfs:label "pipe" ;
    ph:children _:09459825-de87-2f40-e2c3-ea0018d0f193,
        _:09459825-de87-2f41-e2c4-ea0018d0f193,
        _:09459825-de87-2f42-e2c5-ea0018d0f193,
        _:09459825-de87-2f43-e2c6-ea0018d0f193,
        _:09459825-de87-2f44-e2c7-ea0018d0f193,
        _:09459825-de87-2f45-e2c8-ea0018d0f193,
        _:09459825-de87-2f46-e2c9-ea0018d0f193 ;
    ph:childrenFlatten phScience:fluid,
        phIoT:pipeSectionType,
        phIoT:plantLoopType ;
    phIoT:conveys phScience:fluid ;
    rdfs:comment "Conduit used to convey a fluid" ;
    ph:is phIoT:conduit ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pipeSection phIoT:pipeSectionType ;
    phIoT:plantLoop phIoT:plantLoopType ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Pipe_(fluid_conveyance)"^^xsd:anyURI .

_:09459825-de87-2f40-e2c3-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-de87-2f41-e2c4-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:flow,
        phIoT:point ;
    rdfs:label "" .

_:09459825-de87-2f42-e2c5-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-de87-2f43-e2c6-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:pressure,
        phIoT:point ;
    rdfs:label "" .

_:09459825-de87-2f44-e2c7-ea0018d0f193 a phIoT:pump-motor ;
    ph:hasTag phIoT:pump,
        phIoT:motor,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-de87-2f45-e2c8-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:temp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-de87-2f46-e2c9-ea0018d0f193 a phIoT:valve-actuator ;
    ph:hasTag phIoT:valve,
        phIoT:actuator,
        phIoT:equip ;
    rdfs:label "" .

phIoT:pipeSection a owl:ObjectProperty ;
    rdfs:range phIoT:pipeSectionType ;
    rdfs:label "pipeSection" ;
    rdfs:comment "Equipment section of piping" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:pipeSectionType .

phIoT:pipeSectionType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "pipeSectionType" ;
    rdfs:comment "Equipment section of piping" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:plant a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "plant" ;
    ph:children _:09459825-de96-7180-e2ca-ea0018d0f193,
        _:09459825-de96-7181-e2cb-ea0018d0f193 ;
    rdfs:comment "Central plant used to generate a substance for a process" ;
    ph:is phIoT:equip ;
    ph:lib phIoT:lib:phIoT .

_:09459825-de96-7180-e2ca-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-de96-7181-e2cb-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:plantLoop a owl:ObjectProperty ;
    rdfs:range phIoT:plantLoopType ;
    rdfs:label "plantLoop" ;
    rdfs:comment "Plant piping loop: primary, secondary, or tertiary" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:plantLoopType .

phIoT:plantLoopType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "plantLoopType" ;
    rdfs:comment "Plant piping loop: primary, secondary, or tertiary" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:plantPrimaryLoop a owl:Class ;
    rdfs:subClassOf phIoT:plantLoopType ;
    rdfs:label "plantPrimaryLoop" ;
    rdfs:comment "Pipework which circulates within the central plant" ;
    ph:is phIoT:plantLoopType ;
    ph:lib phIoT:lib:phIoT .

phIoT:plantSecondaryLoop a owl:Class ;
    rdfs:subClassOf phIoT:plantLoopType ;
    rdfs:label "plantSecondaryLoop" ;
    rdfs:comment "Pipework which circulates between the central plant and building" ;
    ph:is phIoT:plantLoopType ;
    ph:lib phIoT:lib:phIoT .

phIoT:plantTertiaryLoop a owl:Class ;
    rdfs:subClassOf phIoT:plantLoopType ;
    rdfs:label "plantTertiaryLoop" ;
    rdfs:comment "Pipework which circulates within the building" ;
    ph:is phIoT:plantLoopType ;
    ph:lib phIoT:lib:phIoT .

phScience:pm10 a owl:Class ;
    rdfs:subClassOf phScience:airQuality ;
    rdfs:label "pm10" ;
    rdfs:comment "Particulate Matter 10; atmospheric pollutant of fine particles with an aerodynamic diameter of 10 micrometers or less" ;
    ph:is phScience:airQuality ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "\u00b5g/m\u00b3",
        "ppb" ;
    phScience:quantityOf phScience:air .

phScience:pm25 a owl:Class ;
    rdfs:subClassOf phScience:airQuality ;
    rdfs:label "pm25" ;
    rdfs:comment "Particulate Matter 2.5; atmospheric pollutant of fine particles with/ an aerodynamic diameter of 2.5 micrometers or less" ;
    ph:is phScience:airQuality ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "\u00b5g/m\u00b3",
        "ppb" ;
    phScience:quantityOf phScience:air .

phIoT:point a owl:Class ;
    rdfs:subClassOf ph:entity ;
    rdfs:label "point" ;
    rdfs:comment "Data point such as a sensor or actuator" ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:entity ;
    ph:lib phIoT:lib:phIoT ;
    ph:mandatory ph:marker ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:pointFunction a owl:ObjectProperty ;
    rdfs:range phIoT:pointFunctionType ;
    rdfs:label "pointFunction" ;
    rdfs:comment "Classifies the point as a sensor, command, or setpoint" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:pointFunctionType .

phIoT:pointFunctionType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "pointFunctionType" ;
    rdfs:comment "Classifies the point as a sensor, command, or setpoint" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:pointGroup a owl:Class ;
    rdfs:subClassOf ph:entity ;
    rdfs:label "pointGroup" ;
    rdfs:comment "Grouping of children points used by spaces and equipment" ;
    ph:is ph:entity ;
    ph:lib phIoT:lib:phIoT .

phIoT:pointQuantity a owl:ObjectProperty ;
    rdfs:range phScience:quantity ;
    rdfs:label "pointQuantity" ;
    rdfs:comment "Quantity the point senses or controls" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:quantity .

phIoT:pointSubject a owl:ObjectProperty ;
    rdfs:range phScience:phenomenon ;
    rdfs:label "pointSubject" ;
    rdfs:comment "What the point senses or controls" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:phenomenon .

phIct:pop3 a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "pop3" ;
    rdfs:comment "Post Office Protocol version 3 for retrieving email" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Post_Office_Protocol"^^xsd:anyURI .

phScience:power a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "power" ;
    rdfs:comment "Energy consumed per unit time" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience .

phScience:precipitation a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "precipitation" ;
    rdfs:comment "Amount of atmospheric water vapor fallen including rain, sleet, snow, and hail" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "mm",
        "in" ;
    phScience:quantityOf phScience:weather .

phScience:prefUnit a owl:DatatypeProperty ;
    rdfs:range ph:list ;
    rdfs:label "prefUnit" ;
    rdfs:comment "Defines a preferred unit to be used with a quantity" ;
    ph:is ph:list ;
    ph:lib phScience:lib:phScience ;
    ph:of ph:unit .

phScience:pressure a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "pressure" ;
    rdfs:comment "Measure of force applied" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "kPa",
        "psi" ;
    phScience:quantityOf phScience:fluid .

phIoT:pressureDependent a owl:Class ;
    rdfs:subClassOf phIoT:vavModulationType ;
    rdfs:label "pressureDependent" ;
    rdfs:comment "VAV damper modulates to control space temp; dependent on duct pressure\nbeing maintained" ;
    ph:is phIoT:vavModulationType ;
    ph:lib phIoT:lib:phIoT .

phIoT:pressureIndependent a owl:Class ;
    rdfs:subClassOf phIoT:vavModulationType ;
    rdfs:label "pressureIndependent" ;
    rdfs:comment "VAV damper or a control valve that modulates to maintain desired flow\nsetpoint; independent of the duct pressure" ;
    ph:is phIoT:vavModulationType ;
    ph:lib phIoT:lib:phIoT .

phIoT:primaryFunction a owl:DatatypeProperty ;
    rdfs:domain phIoT:site ;
    rdfs:range ph:str ;
    rdfs:label "primaryFunction" ;
    rdfs:comment "Primary function of building as US Energy Star key" ;
    ph:enum "Adult Education\nAmbulatory Surgical Center\nAquarium\nAutomobile Dealership\nBank Branch\nBar/Nightclub\nBarracks\nBowling Alley\nCasino\nCollege/University\nConvenience Store with Gas Station\nConvenience Store without Gas Station\nConvention Center\nCourthouse\nData Center\nDistribution Center\nDrinking Water Treatment & Distribution\nEnclosed Mall\nEnergy/Power Station\nFast Food Restaurant\nFinancial Office\nFire Station\nFitness Center/Health Club/Gym\nFood Sales\nFood Service\nHospital (General Medical & Surgical)\nHotel\nIce/Curling Rink\nIndoor Arena\nK-12 School\nLaboratory\nLibrary\nLifestyle Center\nMailing Center/Post Office\nManufacturing/Industrial Plant\nMedical Office\nMixed Use Property\nMovie Theater\nMultifamily Housing\nMuseum\nNon-Refrigerated Warehouse\nOffice\nOther - Education\nOther - Entertainment/Public Assembly\nOther - Lodging/Residential\nOther - Mall\nOther - Public Services\nOther - Recreation\nOther - Restaurant/Bar\nOther - Services\nOther - Stadium\nOther - Technology/Science\nOther - Utility\nOther\nOther/Specialty Hospital\nOutpatient Rehabilitation/Physical Therapy\nParking\nPerforming Arts\nPersonal Services (Health/Beauty, Dry Cleaning, etc)\nPolice Station\nPre-school/Daycare\nPrison/Incarceration\nRace Track\nRefrigerated Warehouse\nRepair Services (Vehicle, Shoe, Locksmith, etc)\nResidence Hall/Dormitory\nRestaurant\nRetail Store\nRoller Rink\nSelf-Storage Facility\nSenior Care Community\nSingle Family Home\nSocial/Meeting Hall\nStadium (Closed)\nStadium (Open)\nStrip Mall\nSupermarket/Grocery Store\nSwimming Pool\nTransportation Terminal/Station\nUrgent Care/Clinic/Other Outpatient\nVeterinary Office\nVocational School\nWastewater Treatment Plant\nWholesale Club/Supercenter\nWorship Facility\nZoo" ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:site .

phIoT:process a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "process" ;
    rdfs:comment "Industrial or HVAC process" ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:produces a owl:ObjectProperty ;
    rdfs:range phScience:phenomenon ;
    rdfs:label "produces" ;
    rdfs:comment "Equipment produces a substance or phenomenon." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:phenomenon .

phIct:protocol a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "protocol" ;
    rdfs:comment "Communication protocol used for devices on a network." ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:marker ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Communication_protocol"^^xsd:anyURI .

phIoT:pump a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "pump" ;
    rdfs:comment "Pump equipment or control point" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Pump"^^xsd:anyURI .

phIoT:pump-motor a owl:Class ;
    rdfs:subClassOf phIoT:motor ;
    rdfs:label "pump-motor" ;
    ph:children _:09459825-deb4-f600-e2cc-ea0018d0f193,
        _:09459825-deb4-f601-e2cd-ea0018d0f193,
        _:09459825-deb4-f602-e2ce-ea0018d0f193,
        _:09459825-deb4-f603-e2cf-ea0018d0f193 ;
    ph:childrenFlatten phScience:fluid,
        phIoT:pipeSectionType,
        phIoT:pump ;
    rdfs:comment "Motor used with a pump to move fluid." ;
    ph:is phIoT:motor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:moves phScience:fluid ;
    phIoT:pipeSection phIoT:pipeSectionType ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Pump"^^xsd:anyURI .

_:09459825-deb4-f600-e2cc-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:enable,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

_:09459825-deb4-f601-e2cd-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-deb4-f602-e2ce-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-deb4-f603-e2cf-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:run,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

phScience:quality a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "quality" ;
    rdfs:comment "Quantity measured against standard metric" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phScience:quantities a owl:DatatypeProperty ;
    rdfs:range ph:list ;
    rdfs:label "quantities" ;
    ph:computed ph:marker ;
    rdfs:comment "Quantities used to measure this phenomenon" ;
    ph:docAssociations ph:marker ;
    ph:is ph:association ;
    ph:lib phScience:lib:phScience ;
    ph:of ph:symbol ;
    ph:reciprocalOf phScience:quantityOf .

phScience:quantity a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "quantity" ;
    rdfs:comment "Measurable property of a substance or phenomenon" ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phScience:quantityOf a owl:DatatypeProperty ;
    rdfs:range ph:list ;
    rdfs:label "quantityOf" ;
    rdfs:comment "Associates quantity as measurement of a phenomenon" ;
    ph:is ph:association ;
    ph:lib phScience:lib:phScience ;
    ph:of phScience:phenomenon ;
    ph:reciprocalOf phScience:quantities .

phIct:rack a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "rack" ;
    ph:children _:09459825-dec4-3840-e2d0-ea0018d0f193,
        _:09459825-dec4-3841-e2d1-ea0018d0f193,
        _:09459825-dec4-3842-e2d2-ea0018d0f193,
        _:09459825-dec4-3843-e2d3-ea0018d0f193 ;
    rdfs:comment "Enclosure or chassis used to mount computer and networking gear.\nDevices are mounted to rails of a standard width, typically 19 or 23\ninches.  Height is measured in *rack units* where one 1U is 1.75 inches.\nA full rack has a height of 42U." ;
    ph:is phIoT:equip ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/19-inch_rack"^^xsd:anyURI .

_:09459825-dec4-3840-e2d0-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dec4-3841-e2d1-ea0018d0f193 a phIct:networking-device ;
    ph:hasTag phIct:networking,
        phIct:device ;
    rdfs:label "" .

_:09459825-dec4-3842-e2d2-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dec4-3843-e2d3-ea0018d0f193 a phIct:server ;
    ph:hasTag phIct:server,
        phIct:device ;
    rdfs:label "" .

phIoT:radiantEquip a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "radiantEquip" ;
    ph:children _:09459825-dec4-3844-e2d4-ea0018d0f193,
        _:09459825-dec4-3845-e2d5-ea0018d0f193 ;
    rdfs:comment "HVAC equipment that conditions a space without forced air." ;
    ph:is phIoT:equip ;
    ph:lib phIoT:lib:phIoT .

_:09459825-dec4-3844-e2d4-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dec4-3845-e2d5-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:radiantFloor a owl:Class ;
    rdfs:subClassOf phIoT:radiantEquip ;
    rdfs:label "radiantFloor" ;
    ph:children _:09459825-ded3-7a80-e2d6-ea0018d0f193,
        _:09459825-ded3-7a81-e2d7-ea0018d0f193 ;
    rdfs:comment "Heats a space using pipes or cables embedded beneath floor." ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    ph:is phIoT:radiantEquip ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Underfloor_heating"^^xsd:anyURI .

_:09459825-ded3-7a80-e2d6-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-ded3-7a81-e2d7-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:radiator a owl:Class ;
    rdfs:subClassOf phIoT:radiantEquip ;
    rdfs:label "radiator" ;
    ph:children _:09459825-ded3-7a82-e2d8-ea0018d0f193,
        _:09459825-ded3-7a83-e2d9-ea0018d0f193 ;
    rdfs:comment "Heats a space using exposed pipes or coils.  Hot water and steam\nradiators are often cast iron and installed directly in the space\nor along the baseboard.  Electric radiators are typically installed\non the baseboard." ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    ph:is phIoT:radiantEquip ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Radiator_(heating)"^^xsd:anyURI .

_:09459825-ded3-7a82-e2d8-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-ded3-7a83-e2d9-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:reactive a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "reactive" ;
    rdfs:comment "Relating to reactance" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:reactive-energy a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "reactive-energy" ;
    rdfs:comment "Integral of `reactive-power` over time" ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:reactive-power a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "reactive-power" ;
    rdfs:comment "Reactive power or imaginary power; energy transfer that contributes useful work" ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "kVAR" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:reciprocal a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "reciprocal" ;
    rdfs:comment "Piston compressor driven by a crankshaft" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Reciprocating_compressor"^^xsd:anyURI .

ph:reciprocalOf a owl:DatatypeProperty ;
    rdfs:range ph:symbol ;
    rdfs:label "reciprocalOf" ;
    rdfs:comment "Specifies the inverse of an association or relationships.\nSee [Associations]`docHaystack::Associations#reciprocalOf` and\n[Relationships]`docHaystack::Relationships#reciprocalOf` chapter." ;
    ph:is ph:symbol ;
    ph:lib ph:lib:ph .

ph:ref a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:anyURI ;
    rdfs:label "ref" ;
    rdfs:comment "Reference to an entity. Ref values are ASCII strings limited to the\nfollowing chars: a-z, A-Z, 0-9, underbar, colon, dash, dot, or tilde.\nSee [Kinds chapter]`docHaystack::Kinds#ref`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phIoT:refrig a owl:Class ;
    rdfs:subClassOf phScience:fluid ;
    rdfs:label "refrig" ;
    rdfs:comment "Fluid used in refrigeration and heat exchange.  Refrigerants typically\nalternate between liquid and gas state." ;
    ph:is phScience:fluid ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Refrigerant"^^xsd:anyURI .

phIoT:refrig-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "refrig-input" ;
    rdfs:comment "Entity inputs refrigerant which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:refrig-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "refrig-output" ;
    rdfs:comment "Entity outputs refrigerant to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:refrigRef a owl:ObjectProperty ;
    rdfs:domain phIoT:refrig-input ;
    rdfs:range phIoT:refrig-output ;
    rdfs:label "refrigRef" ;
    rdfs:comment "Refrigerant flows from the referent to this entity" ;
    ph:inputs phIoT:refrig ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:refrig-output ;
    ph:tagOn phIoT:refrig-input .

phIoT:regulates a owl:ObjectProperty ;
    rdfs:range phScience:phenomenon ;
    rdfs:label "regulates" ;
    rdfs:comment "Equipment regulates the flow of substance or phenomenon." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:phenomenon .

phIoT:reheat a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "reheat" ;
    rdfs:comment "Command point for `reheats` process" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:reheats a owl:ObjectProperty ;
    rdfs:range phScience:substance ;
    rdfs:label "reheats" ;
    rdfs:comment "Equipment heats a substance previously cooled or heated." ;
    ph:is phIoT:heats ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:substance .

ph:relationship a owl:DatatypeProperty ;
    rdfs:range ph:symbol ;
    rdfs:label "relationship" ;
    rdfs:comment "Ref tags used to model entity-to-entity relationships.\nSee [Relationships]`docHaystack::Relationships` chapter." ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:symbol ;
    ph:lib ph:lib:ph .

ph:remove a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:string ;
    rdfs:label "remove" ;
    rdfs:comment "Singleton for remove operation.\nSee [Kinds chapter]`docHaystack::Kinds#remove`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phIoT:return a owl:Class ;
    rdfs:subClassOf phIoT:ductSectionType ;
    rdfs:label "return" ;
    rdfs:comment "Duct returning air back to equipment" ;
    ph:is phIoT:ductSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:return-air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sensor ;
    rdfs:label "return-air-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for air in return duct" ;
    ph:is phIoT:air-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:return-air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sp ;
    rdfs:label "return-air-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for air in return duct" ;
    ph:is phIoT:air-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:return-air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sensor ;
    rdfs:label "return-air-humidity-sensor" ;
    rdfs:comment "Relative humidity sensor for air in return duct" ;
    ph:is phIoT:air-humidity-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:return-air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sp ;
    rdfs:label "return-air-humidity-sp" ;
    rdfs:comment "Relative humidity setpoint for air in return duct" ;
    ph:is phIoT:air-humidity-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:return-air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sensor ;
    rdfs:label "return-air-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for air in return duct" ;
    ph:is phIoT:air-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:return-air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sp ;
    rdfs:label "return-air-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for air in return duct" ;
    ph:is phIoT:air-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:return-air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sensor ;
    rdfs:label "return-air-temp-sensor" ;
    rdfs:comment "Drybulb temperature sensor for air in return duct" ;
    ph:is phIoT:air-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:return-air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sp ;
    rdfs:label "return-air-temp-sp" ;
    rdfs:comment "Drybulb temperature setpoint for air in return duct" ;
    ph:is phIoT:air-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:roof a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "roof" ;
    rdfs:comment "Envelope covering the top of a building" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:roof-floor a owl:Class ;
    rdfs:subClassOf phIoT:floor ;
    rdfs:label "roof-floor" ;
    ph:children _:09459825-def1-ff00-e2da-ea0018d0f193,
        _:09459825-def1-ff01-e2db-ea0018d0f193,
        _:09459825-def1-ff02-e2dc-ea0018d0f193 ;
    rdfs:comment "The roof floor is the topmost level of a building.  It is often\nwhere HVAC equipment is located such as rooftop AHUs." ;
    ph:is phIoT:floor ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Storey"^^xsd:anyURI .

_:09459825-def1-ff00-e2da-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-def1-ff01-e2db-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-def1-ff02-e2dc-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

phIoT:room a owl:Class ;
    rdfs:subClassOf phIoT:space ;
    rdfs:label "room" ;
    ph:children _:09459825-def1-ff03-e2dd-ea0018d0f193,
        _:09459825-def1-ff04-e2de-ea0018d0f193,
        _:09459825-def1-ff05-e2df-ea0018d0f193 ;
    rdfs:comment "Enclosed room of a building" ;
    ph:is phIoT:space ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Room"^^xsd:anyURI .

_:09459825-def1-ff03-e2dd-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

_:09459825-def1-ff04-e2de-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-def1-ff05-e2df-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:rotaryScrew a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "rotaryScrew" ;
    rdfs:comment "Rotary screw compression" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Rotary-screw_compressor"^^xsd:anyURI .

phIct:router a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "router" ;
    rdfs:comment "Device used to route data packets" ;
    ph:is ph:marker ;
    ph:lib phIct:lib:phIct .

phIoT:rtu a owl:Class ;
    rdfs:subClassOf phIoT:ahu ;
    rdfs:label "rtu" ;
    phIoT:ahuZoneDelivery phIoT:ahuZoneDeliveryType ;
    phIoT:airVolumeAdjustability phIoT:airVolumeAdjustabilityType ;
    ph:children _:09459825-df01-4140-e2e0-ea0018d0f193,
        _:09459825-df01-4141-e2e1-ea0018d0f193,
        _:09459825-df01-4142-e2e2-ea0018d0f193,
        _:09459825-df01-4143-e2e3-ea0018d0f193,
        _:09459825-df01-4144-e2e4-ea0018d0f193,
        _:09459825-df01-4145-e2e5-ea0018d0f193,
        _:09459825-df01-4146-e2e6-ea0018d0f193,
        _:09459825-df01-4147-e2e7-ea0018d0f193,
        _:09459825-df01-4148-e2e8-ea0018d0f193,
        _:09459825-df01-4149-e2e9-ea0018d0f193,
        _:09459825-df01-414a-e2ea-ea0018d0f193,
        _:09459825-df01-414b-e2eb-ea0018d0f193,
        _:09459825-df01-414c-e2ec-ea0018d0f193,
        _:09459825-df01-414d-e2ed-ea0018d0f193,
        _:09459825-df01-414e-e2ee-ea0018d0f193,
        _:09459825-df01-414f-e2ef-ea0018d0f193,
        _:09459825-df01-4150-e2f0-ea0018d0f193,
        _:09459825-df01-4151-e2f1-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:coolingProcessType ;
    phIoT:cools phScience:air ;
    phIoT:dehumidifies phScience:air ;
    rdfs:comment "Roof Top Unit: A unitary AHU that is weatherized for outdoor use." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:ahu ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Air_handler"^^xsd:anyURI .

_:09459825-df01-4140-e2e0-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:bypass,
        phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df01-4141-e2e1-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:dessicantDehumidifier,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df01-4142-e2e2-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df01-4143-e2e3-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:economizer,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df01-4144-e2e4-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:economizing,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df01-4145-e2e5-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-df01-4146-e2e6-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:exhaust,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df01-4147-e2e7-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:faceBypass,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df01-4148-e2e8-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:filter,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df01-4149-e2e9-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:freezeStat,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df01-414a-e2ea-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heatWheel,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df01-414b-e2eb-ea0018d0f193 a phIoT:humidifier-equip ;
    ph:hasTag phIoT:humidifier,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df01-414c-e2ec-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:mixed,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df01-414d-e2ed-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df01-414e-e2ee-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-df01-414f-e2ef-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:return,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df01-4150-e2f0-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df01-4151-e2f1-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:ventilation,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

phIoT:run a owl:Class ;
    rdfs:subClassOf phIoT:stateQuantity ;
    rdfs:label "run" ;
    rdfs:comment "Primary on/off `point` of an `equip` especially used with a `vfd`.\nRun is used with Bool points where true indicates on and false indicates\noff. When paired with `cmd` this is the commanded state of the equipment.\nWhen paired with `sensor` this is the actual status of the equip.  If\nthe equipment also defines an `enable` point then both must be commanded\non in order to run the equipment." ;
    ph:is phIoT:stateQuantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:quantityOf phIoT:state ;
    ph:wikipedia "https://en.wikipedia.org/wiki/State_(computer_science)"^^xsd:anyURI .

ph:scalar a owl:DatatypeProperty ;
    rdfs:range ph:scalar ;
    rdfs:label "scalar" ;
    rdfs:comment "Scalar is an atomic value kind" ;
    ph:is ph:val ;
    ph:lib ph:lib:ph .

phIoT:sensor a owl:Class ;
    rdfs:subClassOf phIoT:pointFunctionType ;
    rdfs:label "sensor" ;
    rdfs:comment "Point is a sensor, input, AI/BI" ;
    ph:is phIoT:pointFunctionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:series a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "series" ;
    rdfs:comment "Circuit with single path of flow" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIct:server a owl:Class ;
    rdfs:subClassOf phIct:device ;
    rdfs:label "server" ;
    rdfs:comment "General purpose computer." ;
    ph:is phIct:device ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Server_(computing)"^^xsd:anyURI .

phIoT:singleDuct a owl:Class ;
    rdfs:subClassOf phIoT:ductConfigType ;
    rdfs:label "singleDuct" ;
    rdfs:comment "One single duct" ;
    ph:is phIoT:ductConfigType ;
    ph:lib phIoT:lib:phIoT .

phIoT:site a owl:Class ;
    rdfs:subClassOf ph:entity,
        ph:geoPlace ;
    rdfs:label "site" ;
    ph:children _:09459825-df1f-c5c0-e2f2-ea0018d0f193,
        _:09459825-df1f-c5c1-e2f3-ea0018d0f193 ;
    rdfs:comment "Site is a geographic location of the built environment.\nTypically site maps to one building with its own unique\nstreet address." ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:entity,
        ph:geoPlace ;
    ph:lib phIoT:lib:phIoT ;
    ph:mandatory ph:marker .

_:09459825-df1f-c5c0-e2f2-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

_:09459825-df1f-c5c1-e2f3-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

phIoT:siteMeter a owl:Class ;
    rdfs:subClassOf phIoT:meterScopeType ;
    rdfs:label "siteMeter" ;
    rdfs:comment "Main meter for the associated site" ;
    ph:is phIoT:meterScopeType ;
    ph:lib phIoT:lib:phIoT .

phIoT:siteRef a owl:ObjectProperty ;
    rdfs:domain phIoT:space,
        phIoT:equip,
        phIoT:point ;
    rdfs:range phIoT:site ;
    rdfs:label "siteRef" ;
    ph:containedBy phIoT:site ;
    rdfs:comment "Reference to site which contains the entity" ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:site ;
    ph:tagOn phIoT:space,
        phIoT:equip,
        phIoT:point .

phIct:smtp a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "smtp" ;
    rdfs:comment "Simple Mail Transfer Protocol for sending email" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Simple_Mail_Transfer_Protocol"^^xsd:anyURI .

phIct:snmp a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "snmp" ;
    rdfs:comment "Simple Network Management Protocol for managing IP devices" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Simple_Network_Management_Protocol"^^xsd:anyURI .

phScience:solar a owl:Class ;
    rdfs:subClassOf phScience:phenomenon ;
    rdfs:label "solar" ;
    rdfs:comment "Relating to energy from the sun" ;
    ph:is phScience:phenomenon ;
    ph:lib phScience:lib:phScience .

phScience:solar-irradiance a owl:Class ;
    rdfs:subClassOf phScience:irradiance ;
    rdfs:label "solar-irradiance" ;
    rdfs:comment "Energy received on surface of the earth from the sun" ;
    ph:is phScience:irradiance ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "W/m\u00b2" ;
    phScience:quantityOf phScience:solar .

phScience:solid a owl:Class ;
    rdfs:subClassOf phScience:substance ;
    rdfs:label "solid" ;
    rdfs:comment "Substance with definite shape and volume" ;
    ph:is phScience:substance ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Solid"^^xsd:anyURI .

phIct:sox a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "sox" ;
    rdfs:comment "Sedona Framework UDP based communication protocol" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Communication_protocol"^^xsd:anyURI .

phIoT:sp a owl:Class ;
    rdfs:subClassOf phIoT:pointFunctionType ;
    rdfs:label "sp" ;
    rdfs:comment "Point is a setpoint, soft point, internal control variable, schedule" ;
    ph:is phIoT:pointFunctionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:space a owl:Class ;
    rdfs:subClassOf ph:entity ;
    rdfs:label "space" ;
    ph:children _:09459825-df2f-0800-e2f4-ea0018d0f193,
        _:09459825-df2f-0801-e2f5-ea0018d0f193,
        _:09459825-df2f-0802-e2f6-ea0018d0f193 ;
    rdfs:comment "Space is a three-dimensional volume in the built environment" ;
    ph:docTaxonomy ph:marker ;
    ph:is ph:entity ;
    ph:lib phIoT:lib:phIoT ;
    ph:mandatory ph:marker .

_:09459825-df2f-0800-e2f4-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

_:09459825-df2f-0801-e2f5-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-df2f-0802-e2f6-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:spaceRef a owl:ObjectProperty ;
    rdfs:domain phIoT:space,
        phIoT:equip,
        phIoT:point ;
    rdfs:range phIoT:space ;
    rdfs:label "spaceRef" ;
    ph:containedBy phIoT:space ;
    rdfs:comment "Reference to space which contains this entity" ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:space ;
    ph:tagOn phIoT:space,
        phIoT:equip,
        phIoT:point .

phScience:speed a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "speed" ;
    rdfs:comment "Distance per unit time" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "km/h",
        "mph" .

phIoT:stage a owl:DatatypeProperty ;
    rdfs:range ph:number ;
    rdfs:label "stage" ;
    rdfs:comment "Stage number of staged equipment operation such as coil or pump.\nThe first stage is 1, second stage 2, etc." ;
    ph:is ph:int ;
    ph:lib phIoT:lib:phIoT ;
    ph:minVal 1 .

phIoT:standby a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "standby" ;
    rdfs:comment "Readiness mode of a space" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:state a owl:Class ;
    rdfs:subClassOf phScience:phenomenon ;
    rdfs:label "state" ;
    rdfs:comment "Software, hardware, or process control status.  This phenomenon\nis used as a catch-all for points which don't directly sense or\ncontrol physical phenomenon." ;
    ph:is phScience:phenomenon ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/State_(computer_science)"^^xsd:anyURI .

phIoT:stateQuantity a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "stateQuantity" ;
    rdfs:comment "What is sensed or controlled of software, hardware, or process state." ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/State_(computer_science)"^^xsd:anyURI .

phScience:steam a owl:Class ;
    rdfs:subClassOf phScience:gas ;
    rdfs:label "steam" ;
    rdfs:comment "Water in its gas form" ;
    ph:is phScience:gas ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Steam"^^xsd:anyURI .

phIoT:steam-boiler a owl:Class ;
    rdfs:subClassOf phIoT:boiler,
        phIoT:steam-output ;
    rdfs:label "steam-boiler" ;
    ph:children _:09459825-df3e-4a40-e2f7-ea0018d0f193,
        _:09459825-df3e-4a41-e2f8-ea0018d0f193,
        _:09459825-df3e-4a42-e2f9-ea0018d0f193,
        _:09459825-df3e-4a43-e2fa-ea0018d0f193,
        _:09459825-df3e-4a44-e2fb-ea0018d0f193,
        _:09459825-df3e-4a45-e2fc-ea0018d0f193,
        _:09459825-df3e-4a46-e2fd-ea0018d0f193,
        _:09459825-df3e-4a47-e2fe-ea0018d0f193 ;
    rdfs:comment "Boiler which outputs steam" ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:steam ;
    ph:is phIoT:boiler,
        phIoT:steam-output ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:produces phScience:steam ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Boiler"^^xsd:anyURI .

_:09459825-df3e-4a40-e2f7-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:circ,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df3e-4a41-e2f8-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:condensate,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df3e-4a42-e2f9-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-df3e-4a43-e2fa-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:flue,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df3e-4a44-e2fb-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:makeup,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df3e-4a45-e2fc-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df3e-4a46-e2fd-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-df3e-4a47-e2fe-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phScience:steam,
        phIoT:leaving,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

phIoT:steam-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-sensor ;
    rdfs:label "steam-flow-sensor" ;
    rdfs:comment "Sensor which measures the volumetric flow of steam" ;
    ph:is phIoT:steam-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:steam-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-sp ;
    rdfs:label "steam-flow-sp" ;
    rdfs:comment "Setpoint for the control of volumetric flow of steam" ;
    ph:is phIoT:steam-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:steam-input a owl:Class ;
    rdfs:subClassOf ph:input ;
    rdfs:label "steam-input" ;
    rdfs:comment "Entity inputs steam which flows from another entity" ;
    ph:is ph:input ;
    ph:lib phIoT:lib:phIoT .

phIoT:steam-output a owl:Class ;
    rdfs:subClassOf ph:output ;
    rdfs:label "steam-output" ;
    rdfs:comment "Entity outputs steam to other entities" ;
    ph:is ph:output ;
    ph:lib phIoT:lib:phIoT .

phIoT:steam-plant a owl:Class ;
    rdfs:subClassOf phIoT:plant,
        phIoT:steam-output ;
    rdfs:label "steam-plant" ;
    ph:children _:09459825-df4d-8c80-e2ff-ea0018d0f193,
        _:09459825-df4d-8c81-e300-ea0018d0f193,
        _:09459825-df4d-8c82-e301-ea0018d0f193,
        _:09459825-df4d-8c83-e302-ea0018d0f193,
        _:09459825-df4d-8c84-e303-ea0018d0f193,
        _:09459825-df4d-8c85-e304-ea0018d0f193,
        _:09459825-df4d-8c86-e305-ea0018d0f193,
        _:09459825-df4d-8c87-e306-ea0018d0f193,
        _:09459825-df4d-8c88-e307-ea0018d0f193,
        _:09459825-df4d-8c89-e308-ea0018d0f193,
        _:09459825-df4d-8c8a-e309-ea0018d0f193,
        _:09459825-df4d-8c8b-e30a-ea0018d0f193,
        _:09459825-df4d-8c8c-e30b-ea0018d0f193,
        _:09459825-df4d-8c8d-e30c-ea0018d0f193,
        _:09459825-df4d-8c8e-e30d-ea0018d0f193 ;
    rdfs:comment "Plant used to generate steam for heating" ;
    ph:is phIoT:plant,
        phIoT:steam-output ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:produces phScience:steam .

_:09459825-df4d-8c80-e2ff-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:condensate,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c81-e300-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c82-e301-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:flue,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c83-e302-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phIoT:makeup,
        phScience:water,
        phIoT:entering,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c84-e303-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c85-e304-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-df4d-8c86-e305-ea0018d0f193 a phIoT:steam-boiler ;
    ph:hasTag phScience:steam,
        phIoT:boiler,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c87-e306-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phScience:steam,
        phIoT:bypass,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c88-e307-ea0018d0f193 a phIoT:steam-flow-sensor ;
    ph:hasTag phScience:steam,
        phIoT:delta,
        phScience:flow,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df4d-8c89-e308-ea0018d0f193 a phIoT:steam-pressure-sensor ;
    ph:hasTag phScience:steam,
        phIoT:delta,
        phScience:pressure,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df4d-8c8a-e309-ea0018d0f193 a phIoT:steam-temp-sensor ;
    ph:hasTag phScience:steam,
        phIoT:delta,
        phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df4d-8c8b-e30a-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phScience:steam,
        phIoT:header,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c8c-e30b-ea0018d0f193 a phIoT:heatExchanger ;
    ph:hasTag phScience:steam,
        phIoT:heatExchanger,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c8d-e30c-ea0018d0f193 a phIoT:pipe ;
    ph:hasTag phScience:steam,
        phIoT:leaving,
        phIoT:pipe,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-df4d-8c8e-e30d-ea0018d0f193 a phIoT:steam-point ;
    ph:hasTag phScience:steam,
        phIoT:mixing,
        phIoT:valve,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

phIoT:steam-point a owl:Class ;
    rdfs:subClassOf phIoT:point ;
    rdfs:label "steam-point" ;
    rdfs:comment "Point which senses or controls a measurement of steam" ;
    ph:is phIoT:point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:steam-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-sensor ;
    rdfs:label "steam-pressure-sensor" ;
    rdfs:comment "Sensor which measures the static pressure of steam" ;
    ph:is phIoT:steam-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:steam-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-sp ;
    rdfs:label "steam-pressure-sp" ;
    rdfs:comment "Setpoint for the control of static pressure of steam" ;
    ph:is phIoT:steam-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:steam-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-point ;
    rdfs:label "steam-sensor" ;
    rdfs:comment "Sensor for a measurement of steam" ;
    ph:is phIoT:steam-point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:steam-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-point ;
    rdfs:label "steam-sp" ;
    rdfs:comment "Setpoint for the control of steam" ;
    ph:is phIoT:steam-point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:steam-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:steam-sensor ;
    rdfs:label "steam-temp-sensor" ;
    rdfs:comment "Sensor which measures the temperature of steam" ;
    ph:is phIoT:steam-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:steam-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:steam-sp ;
    rdfs:label "steam-temp-sp" ;
    rdfs:comment "Setpoint for the control of temperature of steam" ;
    ph:is phIoT:steam-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:steamHeating a owl:Class ;
    rdfs:subClassOf phIoT:heatingProcessType,
        phIoT:steam-input ;
    rdfs:label "steamHeating" ;
    rdfs:comment "Heating using energy of steam" ;
    ph:is phIoT:heatingProcessType,
        phIoT:steam-input ;
    ph:lib phIoT:lib:phIoT .

phIoT:steamRef a owl:ObjectProperty ;
    rdfs:domain phIoT:steam-input ;
    rdfs:range phIoT:steam-output ;
    rdfs:label "steamRef" ;
    rdfs:comment "Steam flows from the referent to this entity" ;
    ph:inputs phScience:steam ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:steam-output ;
    ph:tagOn phIoT:steam-input .

phIoT:stores a owl:ObjectProperty ;
    rdfs:range phScience:phenomenon ;
    rdfs:label "stores" ;
    rdfs:comment "Equipment stores a substance or phenomenon." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:phenomenon .

ph:str a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:string ;
    rdfs:label "str" ;
    rdfs:comment "Unicode string of characters.\nSee [Kinds chapter]`docHaystack::Kinds#str`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phIoT:submeter a owl:Class ;
    rdfs:subClassOf phIoT:meterScopeType ;
    rdfs:label "submeter" ;
    rdfs:comment "Submeters measure usage of a sub-system or equipment within a site" ;
    ph:is phIoT:meterScopeType ;
    ph:lib phIoT:lib:phIoT .

phIoT:submeterOf a owl:ObjectProperty ;
    rdfs:domain phIoT:meter ;
    rdfs:range phIoT:meter ;
    rdfs:label "submeterOf" ;
    rdfs:comment "Reference to parent meter which is immediately upstream of this meter" ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:meter ;
    ph:tagOn phIoT:meter .

phScience:substance a owl:Class ;
    rdfs:subClassOf phScience:phenomenon ;
    rdfs:label "substance" ;
    rdfs:comment "Matter in one the three states solid, liquid, or gas" ;
    ph:is phScience:phenomenon ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Matter"^^xsd:anyURI .

phIoT:subterranean a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "subterranean" ;
    rdfs:comment "Below the surface of the earth" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:subterranean-floor a owl:Class ;
    rdfs:subClassOf phIoT:floor ;
    rdfs:label "subterranean-floor" ;
    ph:children _:09459825-df7b-5340-e30e-ea0018d0f193,
        _:09459825-df7b-5341-e30f-ea0018d0f193,
        _:09459825-df7b-5342-e310-ea0018d0f193 ;
    rdfs:comment "Floor below ground level.  Subterranean floors are also known as\nbasements, lower levels, or cellars." ;
    ph:is phIoT:floor ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Storey"^^xsd:anyURI .

_:09459825-df7b-5340-e30e-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-df7b-5341-e30f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-df7b-5342-e310-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

phIoT:switch a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "switch" ;
    rdfs:comment "Device for toggling state or routing data" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:symbol a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:anyURI ;
    rdfs:label "symbol" ;
    rdfs:comment "Symbol to a def. Symbol values are ASCII strings limited to the\nfollowing chars: a-z, A-Z, 0-9, underbar, colon, dash, dot.\nSee [Kinds chapter]`docHaystack::Kinds#symbol`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phIct:tablet a owl:Class ;
    rdfs:subClassOf phIct:device ;
    rdfs:label "tablet" ;
    rdfs:comment "Mobile device with touch screen for user input." ;
    ph:is phIct:device ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Tablet_computer"^^xsd:anyURI .

ph:tagOn a owl:DatatypeProperty ;
    rdfs:domain ph:def ;
    rdfs:range ph:list ;
    rdfs:label "tagOn" ;
    ph:accumulate ph:marker ;
    rdfs:comment "This tag is used on the given entity" ;
    ph:is ph:association ;
    ph:lib ph:lib:ph ;
    ph:notInherited ph:marker ;
    ph:of ph:symbol ;
    ph:reciprocalOf ph:tags ;
    ph:tagOn ph:def .

ph:tags a owl:DatatypeProperty ;
    rdfs:range ph:list ;
    rdfs:label "tags" ;
    ph:computed ph:marker ;
    rdfs:comment "Tags used with this entity" ;
    ph:docAssociations ph:marker ;
    ph:is ph:association ;
    ph:lib ph:lib:ph ;
    ph:of ph:symbol ;
    ph:reciprocalOf ph:tagOn .

phIoT:tank a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "tank" ;
    ph:children _:09459825-df8a-9580-e311-ea0018d0f193,
        _:09459825-df8a-9581-e312-ea0018d0f193,
        _:09459825-df8a-9582-e313-ea0018d0f193,
        _:09459825-df8a-9583-e314-ea0018d0f193,
        _:09459825-df8a-9584-e315-ea0018d0f193 ;
    ph:childrenFlatten phScience:substance ;
    rdfs:comment "Tank used to store a substance for temporary holding" ;
    ph:is phIoT:equip ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:stores phScience:substance ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Storage_tank"^^xsd:anyURI .

_:09459825-df8a-9580-e311-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-df8a-9581-e312-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:level,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df8a-9582-e313-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-df8a-9583-e314-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:pressure,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df8a-9584-e315-ea0018d0f193 a phIoT:point ;
    ph:hasTag phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

phScience:temp a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "temp" ;
    rdfs:comment "Temperature - measure of hot and cold" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "\u00b0C",
        "\u00b0F" ;
    phScience:quantityOf phScience:substance .

phIoT:thd a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "thd" ;
    rdfs:comment "Total harmonic distortion" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:thermal a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "thermal" ;
    rdfs:comment "Related to energy of heat" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:thermal-meter a owl:Class ;
    rdfs:subClassOf phIoT:meter ;
    rdfs:label "thermal-meter" ;
    ph:children _:09459825-df99-d7c0-e316-ea0018d0f193,
        _:09459825-df99-d7c1-e317-ea0018d0f193 ;
    rdfs:comment "Meter to measure energy transfer via fluid" ;
    ph:is phIoT:meter ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:meterScope phIoT:meterScopeType .

_:09459825-df99-d7c0-e316-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-df99-d7c1-e317-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:thermostat a owl:Class ;
    rdfs:subClassOf phIoT:equip,
        phIoT:hvacZonePoints ;
    rdfs:label "thermostat" ;
    ph:children _:09459825-df99-d7c2-e318-ea0018d0f193,
        _:09459825-df99-d7c3-e319-ea0018d0f193,
        _:09459825-df99-d7c4-e31a-ea0018d0f193,
        _:09459825-df99-d7c5-e31b-ea0018d0f193,
        _:09459825-df99-d7c6-e31c-ea0018d0f193,
        _:09459825-df99-d7c7-e31d-ea0018d0f193,
        _:09459825-df99-d7c8-e31e-ea0018d0f193,
        _:09459825-df99-d7c9-e31f-ea0018d0f193,
        _:09459825-df99-d7ca-e320-ea0018d0f193,
        _:09459825-df99-d7cb-e321-ea0018d0f193,
        _:09459825-df99-d7cc-e322-ea0018d0f193,
        _:09459825-df99-d7cd-e323-ea0018d0f193,
        _:09459825-df99-d7ce-e324-ea0018d0f193,
        _:09459825-df99-d7cf-e325-ea0018d0f193,
        _:09459825-df99-d7d0-e326-ea0018d0f193,
        _:09459825-df99-d7d1-e327-ea0018d0f193 ;
    rdfs:comment "Senses and controls temperature of space in HVAC system.  Thermostats\nmay provide an interface for setpoint control." ;
    ph:is phIoT:equip,
        phIoT:hvacZonePoints ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Thermostat"^^xsd:anyURI .

_:09459825-df99-d7c2-e318-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-df99-d7c3-e319-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7c4-e31a-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:co,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7c5-e31b-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:co2,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7c6-e31c-ea0018d0f193 a phIoT:air-humidity-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:humidity,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7c7-e31d-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:pm10,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7c8-e31e-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:pm25,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7c9-e31f-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:effective,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7ca-e320-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:occ,
        phIoT:cooling,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7cb-e321-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:occ,
        phIoT:heating,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7cc-e322-ea0018d0f193 a phIoT:air-temp-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7cd-e323-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:standby,
        phIoT:cooling,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7ce-e324-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:standby,
        phIoT:heating,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7cf-e325-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:unocc,
        phIoT:cooling,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7d0-e326-ea0018d0f193 a phIoT:air-temp-sp ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:temp,
        phIoT:unocc,
        phIoT:heating,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-df99-d7d1-e327-ea0018d0f193 a phIoT:air-sensor ;
    ph:hasTag phIoT:zone,
        phScience:air,
        phScience:tvoc,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

phIct:thread a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "thread" ;
    rdfs:comment "Low power wireless IoT protocol" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Thread_(network_protocol)"^^xsd:anyURI .

ph:time a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:time ;
    rdfs:label "time" ;
    rdfs:comment "ISO 8601 time as hour, minute, seconds: '09:51:27.354'.\nSee [Kinds chapter]`docHaystack::Kinds#time`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phScience:total a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "total" ;
    rdfs:comment "Complete or absolute" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

ph:transient a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "transient" ;
    rdfs:comment "Indicates a value tag which should not be persisted.  Transient\nvalues often change frequently and do not provide long term informational\nvalue. Typyically they are stored only in RAM and should not be stored\nto durable storage." ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:def .

ph:transitive a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "transitive" ;
    rdfs:comment "This marker is applied to a `relationship` to indicate it is transitive.\nTransitivity requires that if the relationship applies to A,B and B,C\nthen it also applies to A,C." ;
    ph:is ph:marker ;
    ph:lib ph:lib:ph .

phIoT:tripleDuct a owl:Class ;
    rdfs:subClassOf phIoT:ductConfigType ;
    rdfs:label "tripleDuct" ;
    rdfs:comment "Three ducts: hotDeck, coldDeck, or neutralDeck" ;
    ph:is phIoT:ductConfigType ;
    ph:lib phIoT:lib:phIoT .

phScience:tvoc a owl:Class ;
    rdfs:subClassOf phScience:airQuality ;
    rdfs:label "tvoc" ;
    rdfs:comment "Total volatile organic compound (TVOC).  This is a general term applied to the overall total volatile organic compounds (VOCs) detected." ;
    ph:is phScience:airQuality ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "\u00b5g/m\u00b3",
        "ppb" ;
    phScience:quantityOf phScience:air .

ph:tz a owl:DatatypeProperty ;
    rdfs:domain phIoT:point,
        phIoT:site,
        phIoT:weatherStation ;
    rdfs:range ph:str ;
    rdfs:label "tz" ;
    rdfs:comment "Timezone identifier from standard timezone database" ;
    ph:enum "Abidjan\nAccra\nAdak\nAdelaide\nAlgiers\nAlmaty\nAmman\nAmsterdam\nAnadyr\nAnchorage\nAndorra\nApia\nAqtau\nAqtobe\nAraguaina\nAshgabat\nAstrakhan\nAsuncion\nAthens\nAtikokan\nAtyrau\nAuckland\nAzores\nBaghdad\nBahia\nBahia_Banderas\nBaku\nBangkok\nBarbados\nBarnaul\nBeirut\nBelem\nBelgrade\nBelize\nBerlin\nBermuda\nBeulah\nBishkek\nBissau\nBlanc-Sablon\nBoa_Vista\nBogota\nBoise\nBougainville\nBrisbane\nBroken_Hill\nBrunei\nBrussels\nBucharest\nBudapest\nBuenos_Aires\nCET\nCST6CDT\nCairo\nCambridge_Bay\nCampo_Grande\nCanary\nCancun\nCape_Verde\nCaracas\nCasablanca\nCasey\nCatamarca\nCayenne\nCenter\nCeuta\nChagos\nChatham\nChicago\nChihuahua\nChisinau\nChita\nChoibalsan\nChristmas\nChuuk\nCocos\nColombo\nCopenhagen\nCordoba\nCosta_Rica\nCreston\nCuiaba\nCuracao\nCurrie\nDamascus\nDanmarkshavn\nDarwin\nDavis\nDawson\nDawson_Creek\nDenver\nDetroit\nDhaka\nDili\nDubai\nDublin\nDumontDUrville\nDushanbe\nEET\nEST\nEST5EDT\nEaster\nEdmonton\nEfate\nEirunepe\nEl_Aaiun\nEl_Salvador\nEnderbury\nEucla\nFakaofo\nFamagusta\nFaroe\nFiji\nFort_Nelson\nFortaleza\nFunafuti\nGMT\nGMT+1\nGMT+10\nGMT+11\nGMT+12\nGMT+2\nGMT+3\nGMT+4\nGMT+5\nGMT+6\nGMT+7\nGMT+8\nGMT+9\nGMT-1\nGMT-10\nGMT-11\nGMT-12\nGMT-13\nGMT-14\nGMT-2\nGMT-3\nGMT-4\nGMT-5\nGMT-6\nGMT-7\nGMT-8\nGMT-9\nGalapagos\nGambier\nGaza\nGibraltar\nGlace_Bay\nGodthab\nGoose_Bay\nGrand_Turk\nGuadalcanal\nGuam\nGuatemala\nGuayaquil\nGuyana\nHST\nHalifax\nHavana\nHebron\nHelsinki\nHermosillo\nHo_Chi_Minh\nHobart\nHong_Kong\nHonolulu\nHovd\nIndianapolis\nInuvik\nIqaluit\nIrkutsk\nIstanbul\nJakarta\nJamaica\nJayapura\nJerusalem\nJohannesburg\nJuba\nJujuy\nJuneau\nKabul\nKaliningrad\nKamchatka\nKarachi\nKathmandu\nKerguelen\nKhandyga\nKhartoum\nKiev\nKiritimati\nKirov\nKnox\nKolkata\nKosrae\nKrasnoyarsk\nKuala_Lumpur\nKuching\nKwajalein\nLa_Paz\nLa_Rioja\nLagos\nLima\nLindeman\nLisbon\nLondon\nLord_Howe\nLos_Angeles\nLouisville\nLuxembourg\nMET\nMST\nMST7MDT\nMacau\nMaceio\nMacquarie\nMadeira\nMadrid\nMagadan\nMahe\nMajuro\nMakassar\nMaldives\nMalta\nManagua\nManaus\nManila\nMaputo\nMarengo\nMarquesas\nMartinique\nMatamoros\nMauritius\nMawson\nMazatlan\nMelbourne\nMendoza\nMenominee\nMerida\nMetlakatla\nMexico_City\nMinsk\nMiquelon\nMonaco\nMoncton\nMonrovia\nMonterrey\nMontevideo\nMonticello\nMoscow\nNairobi\nNassau\nNauru\nNdjamena\nNew_Salem\nNew_York\nNicosia\nNipigon\nNiue\nNome\nNorfolk\nNoronha\nNoumea\nNovokuznetsk\nNovosibirsk\nOjinaga\nOmsk\nOral\nOslo\nPST8PDT\nPago_Pago\nPalau\nPalmer\nPanama\nPangnirtung\nParamaribo\nParis\nPerth\nPetersburg\nPhoenix\nPitcairn\nPohnpei\nPontianak\nPort-au-Prince\nPort_Moresby\nPort_of_Spain\nPorto_Velho\nPrague\nPuerto_Rico\nPunta_Arenas\nPyongyang\nQatar\nQostanay\nQyzylorda\nRainy_River\nRankin_Inlet\nRarotonga\nRecife\nRegina\nRel\nResolute\nReunion\nReykjavik\nRiga\nRio_Branco\nRio_Gallegos\nRiyadh\nRome\nRothera\nSakhalin\nSalta\nSamara\nSamarkand\nSan_Juan\nSan_Luis\nSantarem\nSantiago\nSanto_Domingo\nSao_Paulo\nSao_Tome\nSaratov\nScoresbysund\nSeoul\nShanghai\nSimferopol\nSingapore\nSitka\nSofia\nSouth_Georgia\nSrednekolymsk\nSt_Johns\nStanley\nStockholm\nSwift_Current\nSydney\nSyowa\nTahiti\nTaipei\nTallinn\nTarawa\nTashkent\nTbilisi\nTegucigalpa\nTehran\nTell_City\nThimphu\nThule\nThunder_Bay\nTijuana\nTirane\nTokyo\nTomsk\nTongatapu\nToronto\nTripoli\nTroll\nTucuman\nTunis\nUTC\nUlaanbaatar\nUlyanovsk\nUrumqi\nUshuaia\nUst-Nera\nUzhgorod\nVancouver\nVevay\nVienna\nVilnius\nVincennes\nVladivostok\nVolgograd\nVostok\nWET\nWake\nWallis\nWarsaw\nWhitehorse\nWinamac\nWindhoek\nWinnipeg\nYakutat\nYakutsk\nYangon\nYekaterinburg\nYellowknife\nYerevan\nZaporozhye\nZurich" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn phIoT:point,
        phIoT:site,
        phIoT:weatherStation .

ph:unit a owl:DatatypeProperty ;
    rdfs:domain phIoT:point ;
    rdfs:range ph:str ;
    rdfs:label "unit" ;
    rdfs:comment "Unit identifier from standard unit database" ;
    ph:enum "- %: percent (dimensionless)\n- px: pixel (dimensionless)\n- db: decibel (dimensionless)\n- pf: power_factor (dimensionless)\n- pH: ph (dimensionless)\n- %RH: percent_relative_humidity (dimensionless)\n- gH\u2082O/kgAir: grams_of_water_per_kilogram_dry_air (dimensionless)\n- V/K: volts_per_degree_kelvin (dimensionless)\n- \u00b0daysC: degree_days_celsius (dimensionless)\n- \u00b0daysF: degree_days_fahrenheit (dimensionless)\n- %obsc/ft: percent_obscuration_per_foot (dimensionless)\n- %obsc/m: percent_obscuration_per_meter (dimensionless)\n- psi/\u00b0F: psi_per_degree_fahrenheit (dimensionless)\n- m\u00b2/N: square_meters_per_newton (dimensionless)\n- W/m\u00b2K: watts_per_square_meter_degree_kelvin (dimensionless)\n- dBmV: db_millivolt (dimensionless)\n- dB\u00b5V: db_microvolt (dimensionless)\n- ppu: parts_per_unit (dimensionless)\n- ppm: parts_per_million (dimensionless)\n- ppb: parts_per_billion (dimensionless)\n- g/kg: grams_per_kilogram (dimensionless)\n- rad: radian (dimensionless)\n- deg: degrees_angular (dimensionless)\n- degPh: degrees_phase (dimensionless)\n- sr: steradian (dimensionless)\n- ntu: nephelometric_turbidity_units (dimensionless)\n- fnu: formazin_nephelometric_unit (dimensionless)\n- PUE: power_usage_effectiveness (dimensionless)\n- DCIE: data_center_infrastructure_efficiency (dimensionless)\n- Af: afghani (currency)\n- DZD: algerian_dinar (currency)\n- ARS: argentine_peso (currency)\n- \u0534: armenian_dram (currency)\n- \u0192: aruban_guilder_florin (currency)\n- AUD: australian_dollar (currency)\n- \u043c\u0430\u043d: azerbaijanian_manat (currency)\n- BSD: bahamian_dollar (currency)\n- BHD: bahraini_dinar (currency)\n- \u0e3f: baht (currency)\n- PAB: balboa (currency)\n- BBD: barbados_dollar (currency)\n- Br: belarussian_ruble (currency)\n- BZD: belize_dollar (currency)\n- BMD: bermudian_dollar (currency)\n- VEF: bolivar_fuerte (currency)\n- BOB: boliviano (currency)\n- R$: brazilian_real (currency)\n- BND: brunei_dollar (currency)\n- \u043b\u0432: bulgarian_lev (currency)\n- BIF: burundi_franc (currency)\n- CAD: canadian_dollar (currency)\n- CVE: cape_verde_escudo (currency)\n- KYD: cayman_islands_dollar (currency)\n- \u20b5: cedi (currency)\n- XAF: cfa_franc_bceao (currency)\n- XPF: cfp_franc (currency)\n- CLP: chilean_peso (currency)\n- \u5143: chinese_yuan (currency)\n- CDF: congolese_franc (currency)\n- C$: cordoba_oro (currency)\n- \u20a1: costa_rican_colon (currency)\n- Kn: croatian_kuna (currency)\n- CUP: cuban_peso (currency)\n- K\u010d: czech_koruna (currency)\n- GMD: dalasi (currency)\n- kr: danish_krone (currency)\n- \u0434\u0435\u043d: denar (currency)\n- DJF: djibouti_franc (currency)\n- Db: dobra (currency)\n- DOP: dominican_peso (currency)\n- \u20ab: dong (currency)\n- XCD: east_caribbean_dollar (currency)\n- EGP: egyptian_pound (currency)\n- ETB: ethiopian_birr (currency)\n- \u20ac: euro (currency)\n- FKP: falkland_islands_pound (currency)\n- FJD: fiji_dollar (currency)\n- HUF: forint (currency)\n- GIP: gibraltar_pound (currency)\n- HTG: gourde (currency)\n- \u20b2: guarani (currency)\n- GNF: guinea_franc (currency)\n- GYD: guyana_dollar (currency)\n- HKD: hong_kong_dollar (currency)\n- \u20b4: hryvnia (currency)\n- Kr: iceland_krona (currency)\n- \u20b9: indian_rupee (currency)\n- IRR: iranian_rial (currency)\n- IQD: iraqi_dinar (currency)\n- JMD: jamaican_dollar (currency)\n- JOD: jordanian_dinar (currency)\n- Sh: kenyan_shilling (currency)\n- PGK: kina (currency)\n- \u20ad: kip (currency)\n- \u041a\u041c: konvertibilna_marka (currency)\n- KWD: kuwaiti_dinar (currency)\n- MK: kwacha (currency)\n- Kz: kwanza (currency)\n- MMK: kyat (currency)\n- \u10da: lari (currency)\n- LBP: lebanese_pound (currency)\n- ALL: lek (currency)\n- HNL: lempira (currency)\n- Le: leone (currency)\n- RON: leu (currency)\n- LRD: liberian_dollar (currency)\n- LYD: libyan_dinar (currency)\n- SZL: lilangeni (currency)\n- LSL: loti (currency)\n- MGA: malagasy_ariary (currency)\n- RM: malaysian_ringgit (currency)\n- TMT: manat (currency)\n- MUR: mauritius_rupee (currency)\n- MTn: metical (currency)\n- MXN: mexican_peso (currency)\n- MDL: moldavian_leu (currency)\n- MAD: moroccan_dirham (currency)\n- \u20a6: naira (currency)\n- Nfk: nakfa (currency)\n- NAD: namibia_dollar (currency)\n- NPR: nepalese_rupee (currency)\n- \u20aa: new_israeli_shekel (currency)\n- NZD: new_zealand_dollar (currency)\n- BTN: ngultrum (currency)\n- KPW: north_korean_won (currency)\n- NOK: norwegian_krone (currency)\n- PEN: nuevo_sol (currency)\n- UM: ouguiya (currency)\n- \u20a8: pakistan_rupee (currency)\n- MOP: pataca (currency)\n- UYU: peso_uruguayo (currency)\n- \u20b1: philippine_peso (currency)\n- \u00a3: pound_sterling (currency)\n- BWP: pula (currency)\n- z\u0142: pzloty (currency)\n- QAR: qatari_rial (currency)\n- GTQ: quetzal (currency)\n- ZAR: rand (currency)\n- OMR: rial_omani (currency)\n- KHR: riel (currency)\n- MVR: rufiyaa (currency)\n- Rp: rupiah (currency)\n- RUB: russian_ruble (currency)\n- RWF: rwanda_franc (currency)\n- SHP: saint_helena_pound (currency)\n- SAR: saudi_riyal (currency)\n- din: serbian_dinar (currency)\n- SCR: seychelles_rupee (currency)\n- SGD: singapore_dollar (currency)\n- SBD: solomon_islands_dollar (currency)\n- KGS: som (currency)\n- SOS: somali_shilling (currency)\n- \u0405\u041c: somoni (currency)\n- \u20a9: south_korean_won (currency)\n- Rs: sri_lanka_rupee (currency)\n- SDG: sudanese_pound (currency)\n- SRD: suriname_dollar (currency)\n- SEK: swedish_krona (currency)\n- SFr: swiss_franc (currency)\n- SYP: syrian_pound (currency)\n- TWD: taiwan_dollar (currency)\n- \u09f3: taka (currency)\n- WST: tala (currency)\n- TZS: tanzanian_shilling (currency)\n- \u3012: tenge (currency)\n- TTD: trinidad_and_tobago_dollar (currency)\n- \u20ae: tugrik (currency)\n- TND: tunisian_dinar (currency)\n- \u20a4: turkish_lira (currency)\n- AED: uae_dirham (currency)\n- UGX: uganda_shilling (currency)\n- $: us_dollar (currency)\n- UZS: uzbekistan_sum (currency)\n- Vt: vatu (currency)\n- YER: yemeni_rial (currency)\n- \u00a5: yen (currency)\n- ZK: zambian_kwacha (currency)\n- ZWL: zimbabwe_dollar (currency)\n- m/s\u00b2: meters_per_second_squared (acceleration)\n- rad/s\u00b2: radians_per_second_squared (angular acceleration)\n- Js: joule_second (angular momentum)\n- rad/s: radians_per_second (angular velocity)\n- rpm: revolutions_per_minute (angular velocity)\n- m\u00b2: square_meter (area)\n- mm\u00b2: square_millimeter (area)\n- cm\u00b2: square_centimeter (area)\n- km\u00b2: square_kilometer (area)\n- in\u00b2: square_inch (area)\n- ft\u00b2: square_foot (area)\n- yd\u00b2: square_yard (area)\n- mile\u00b2: square_mile (area)\n- acre: acre (area)\n- F: farad (capacitance)\n- COP: coefficient_of_performance (cooling efficiency)\n- EER: energy_efficiency_ratio (cooling efficiency)\n- kW/ton: kilowatt_per_ton (cooling efficiency)\n- kg/m\u00b3: kilograms_per_cubic_meter (density)\n- g/m\u00b3: grams_per_cubic_meter (density)\n- mg/m\u00b3: milligrams_per_cubic_meter (density)\n- \u00b5g/m\u00b3: micrograms_per_cubic_meter (density)\n- C: coulomb (electric charge)\n- Ah: ampere_hour (electric charge)\n- S: siemens (electric conductance)\n- A: ampere (electric current)\n- mA: milliampere (electric current)\n- Am\u00b2: ampere_square_meter (electromagnetic moment)\n- A/m\u00b2: amperes_per_square_meter (electric current density)\n- V/m: volts_per_meter (electric field strength)\n- V: volt (electric potential)\n- mV: millivolt (electric potential)\n- kV: kilovolt (electric potential)\n- MV: megavolt (electric potential)\n- \u2126: ohm (electric resistance)\n- k\u2126: kilohm (electric resistance)\n- M\u2126: megohm (electric resistance)\n- m\u2126: milliohm (electric resistance)\n- S/m: siemens_per_meter (electrical conductivity)\n- \u2126m: ohm_meter (electrical resistivity)\n- J: joule (energy)\n- kJ: kilojoule (energy)\n- Wh: watt_hour (energy)\n- kWh: kilowatt_hour (energy)\n- MWh: megawatt_hour (energy)\n- BTU: btu (energy)\n- kBTU: kilobtu (energy)\n- MMBTU: megabtu (energy)\n- hph: horsepower_hour (energy)\n- cal: calorie (energy)\n- therm: therm (energy)\n- tonrefh: tons_refrigeration_hour (energy)\n- MJ: megajoule (energy)\n- GJ: gigajoule (energy)\n- Nm: newton_meter (energy)\n- m\u00b3_gas: cubic_meters_natural_gas (energy)\n- ft\u00b3_gas: cubic_feet_natural_gas (energy)\n- hundred_cubic_feet_natural_gas: hundred_cubic_feet_natural_gas (energy)\n- thousand_cubic_feet_natural_gas: thousand_cubic_feet_natural_gas (energy)\n- million_cubic_feet_natural_gas: million_cubic_feet_natural_gas (energy)\n- VAh: volt_ampere_hour (apparent energy)\n- kVAh: kilovolt_ampere_hour (apparent energy)\n- MVAh: megavolt_ampere_hour (apparent energy)\n- VARh: volt_ampere_reactive_hour (reactive energy)\n- kVARh: kilovolt_ampere_reactive_hour (reactive energy)\n- MVARh: megavolt_ampere_reactive_hour (reactive energy)\n- J/m\u00b2: joules_per_square_meter (energy by area)\n- Wh/m\u00b2: watt_hours_per_square_meter (energy by area)\n- Wh/ft\u00b2: watt_hours_per_square_foot (energy by area)\n- kWh/m\u00b2: kilowatt_hours_per_square_meter (energy by area)\n- kWh/ft\u00b2: kilowatt_hours_per_square_foot (energy by area)\n- MWh/m\u00b2: megawatt_hours_per_square_meter (energy by area)\n- MWh/ft\u00b2: megawatt_hours_per_square_foot (energy by area)\n- MJ/m\u00b2: megajoules_per_square_meter (energy by area)\n- MJ/ft\u00b2: megajoules_per_square_foot (energy by area)\n- kBTU/ft\u00b2: kilobtu_per_square_foot (energy by area)\n- MBTU/ft\u00b2: megabtu_per_square_foot (energy by area)\n- J/g: joules_per_gram (enthalpy)\n- J/kg: joules_per_kilogram (enthalpy)\n- J/kg_dry: joules_per_kilogram_dry_air (enthalpy)\n- BTU/lb: btu_per_pound (enthalpy)\n- btu/lb_dry: btus_per_pound_dry_air (enthalpy)\n- kJ/kg: kilojoules_per_kilogram (enthalpy)\n- kJ/kg_dry: kilojoules_per_kilogram_dry_air (enthalpy)\n- MJ/kg_dry: megajoules_per_kilogram_dry_air (enthalpy)\n- cal/g: calorie_per_gram (enthalpy)\n- J/\u00b0K: joules_per_degree_kelvin (entropy)\n- kJ/\u00b0K: kilojoules_per_degree_kelvin (entropy)\n- MJ/\u00b0K: megajoules_per_degree_kelvin (entropy)\n- N: newton (force)\n- lbf: pound_force (force)\n- Hz: hertz (frequency)\n- kHz: kilohertz (frequency)\n- cph: cycles_per_hour (frequency)\n- cpm: cycles_per_minute (frequency)\n- MHz: megahertz (frequency)\n- /min: per_minute (frequency)\n- /s: per_second (frequency)\n- /h: per_hour (frequency)\n- %/s: percent_per_second (frequency)\n- ACH: air_changes_per_hour (frequency)\n- kg/m\u00b2: kilograms_per_square_meter (grammage)\n- g/m\u00b2: grams_per_square_meter (grammage)\n- K/s: degrees_kelvin_per_second (heating rate)\n- \u00b0C/h: degrees_celsius_per_hour (heating rate)\n- \u00b0C/min: degrees_celsius_per_minute (heating rate)\n- \u00b0F/h: degrees_fahrenheit_per_hour (heating rate)\n- \u00b0F/min: degrees_fahrenheit_per_minute (heating rate)\n- K/h: degrees_kelvin_per_hour (heating rate)\n- K/min: degrees_kelvin_per_minute (heating rate)\n- lx: lux (illuminance)\n- fc: footcandle (illuminance)\n- phot: phot (illuminance)\n- H: henry (inductance)\n- W/m\u00b2_irr: watts_per_square_meter_irradiance (irradiance)\n- W/ft\u00b2_irr: watts_per_square_foot_irradiance (irradiance)\n- m: meter (length)\n- \u00b5m: micrometer (length)\n- mm: millimeter (length)\n- cm: centimeter (length)\n- km: kilometer (length)\n- in: inch (length)\n- ft: foot (length)\n- yd: yard (length)\n- mile: mile (length)\n- cd/m\u00b2: candelas_per_square_meter (luminance)\n- cd/ft\u00b2: candels_per_square_foot (luminance)\n- lm: lumen (luminous flux)\n- cd: candela (luminous intensity)\n- A/m: amperes_per_meter (magnetic field strength)\n- Wb: weber (magnetic flux)\n- T: tesla (magnetic flux density)\n- kg: kilogram (mass)\n- mg: milligram (mass)\n- g: gram (mass)\n- oz: ounce (mass)\n- lb: pound (mass)\n- klb: kilopound (mass)\n- ton: metric_ton (mass)\n- t: short_ton (mass)\n- kg/s: kilograms_per_second (mass flow)\n- kg/min: kilograms_per_minute (mass flow)\n- kg/h: kilograms_per_hour (mass flow)\n- lb/min: pounds_per_minute (mass flow)\n- lb/h: pounds_per_hour (mass flow)\n- lb/s: pounds_per_second (mass flow)\n- klb/h: kilopounds_per_hour (mass flow)\n- g/s: grams_per_second (mass flow)\n- g/min: grams_per_minute (mass flow)\n- ton/h: metric_tons_per_hour (mass flow)\n- Ns: newton_second (momentum)\n- W: watt (power)\n- mW: milliwatt (power)\n- kW: kilowatt (power)\n- MW: megawatt (power)\n- GW: gigawatt (power)\n- BTU/h: btus_per_hour (power)\n- therm/h: therms_per_hour (power)\n- hp: horsepower (power)\n- ftlbs/sec: foot_pounds_per_second (power)\n- tonref: tons_refrigeration (power)\n- kBTU/h: kilobtus_per_hour (power)\n- MMBTU/h: megabtus_per_hour (power)\n- J/h: joules_per_hour (power)\n- kJ/h: kilojoules_per_hour (power)\n- MJ/h: megajoules_per_hour (power)\n- GJ/h: gigajoules_per_hour (power)\n- W/m\u00b2: watts_per_square_meter (power by area)\n- W/ft\u00b2: watts_per_square_foot (power by area)\n- kW/m\u00b2: kilowatts_per_square_meter (power by area)\n- kW/ft\u00b2: kilowatts_per_square_foot (power by area)\n- kBTU/h/ft\u00b2: kilobtus_per_hour_per_square_foot (power by area)\n- W/m\u00b3/s: watts_per_cubic_meters_per_second (power by volumetric flow)\n- W/cfm: watts_per_cubic_feet_per_minute (power by volumetric flow)\n- kW/kcfm: kilowatts_per_kilocubic_feet_per_minute (power by volumetric flow)\n- kW/gal/min: kilowatts_per_gallons_per_minute (power by volumetric flow)\n- VA: volt_ampere (apparent power)\n- kVA: kilovolt_ampere (apparent power)\n- mVA: megavolt_ampere (apparent power)\n- VAR: volt_ampere_reactive (reactive power)\n- kVAR: kilovolt_ampere_reactive (reactive power)\n- MVAR: megavolt_ampere_reactive (reactive power)\n- Pa: pascal (pressure)\n- kPa: kilopascal (pressure)\n- bar: bar (pressure)\n- atm: atmosphere (pressure)\n- psi: pounds_per_square_inch (pressure)\n- cmH\u2082O: centimeters_of_water (pressure)\n- inH\u2082O: inches_of_water (pressure)\n- mmHg: millimeters_of_mercury (pressure)\n- cmHg: centimeters_of_mercury (pressure)\n- inHg: inches_of_mercury (pressure)\n- hPa: hectopascal (pressure)\n- mbar: millibar (pressure)\n- J/kg\u00b0K: joules_per_kilogram_degree_kelvin (specific entropy)\n- N/m: newtons_per_meter (surface tension)\n- \u00b0F: fahrenheit (temperature)\n- \u00b0C: celsius (temperature)\n- K: kelvin (temperature)\n- \u0394\u00b0F: fahrenheit_degrees (temperature differential)\n- \u0394\u00b0C: celsius_degrees (temperature differential)\n- \u0394K: kelvin_degrees (temperature differential)\n- W/m\u00b0K: watts_per_meter_degree_kelvin (thermal conductivity)\n- ns: nanosecond (time)\n- \u00b5s: microsecond (time)\n- ms: millisecond (time)\n- cs: hundredths_second (time)\n- ds: tenths_second (time)\n- s: second (time)\n- min: minute (time)\n- h: hour (time)\n- day: day (time)\n- wk: week (time)\n- mo: julian_month (time)\n- yr: year (time)\n- m/s: meters_per_second (velocity)\n- km/s: kilometers_per_second (velocity)\n- km/h: kilometers_per_hour (velocity)\n- mph: miles_per_hour (velocity)\n- ft/s: feet_per_second (velocity)\n- ft/min: feet_per_minute (velocity)\n- mm/s: millimeters_per_second (velocity)\n- mm/min: millimeters_per_minute (velocity)\n- m/min: meters_per_minute (velocity)\n- m/h: meters_per_hour (velocity)\n- knot: knot (velocity)\n- m\u00b3: cubic_meter (volume)\n- mm\u00b3: cubic_millimeter (volume)\n- cm\u00b3: cubic_centimeter (volume)\n- mL: milliliter (volume)\n- hL: hectoliter (volume)\n- L: liter (volume)\n- kL: kiloliter (volume)\n- in\u00b3: cubic_inch (volume)\n- ft\u00b3: cubic_foot (volume)\n- yd\u00b3: cubic_yard (volume)\n- gal: gallon (volume)\n- kgal: kilogallon (volume)\n- qt: quart (volume)\n- pt: pint (volume)\n- fl_oz: fluid_ounce (volume)\n- galUK: imperial_gallon (volume)\n- hft\u00b3: hecto_cubic_foot (volume)\n- m\u00b3/s: cubic_meters_per_second (volumetric flow)\n- mL/s: milliliters_per_second (volumetric flow)\n- hL/s: hectoliters_per_second (volumetric flow)\n- L/s: liters_per_second (volumetric flow)\n- cfs: cubic_feet_per_second (volumetric flow)\n- cfm: cubic_feet_per_minute (volumetric flow)\n- cfh: cubic_feet_per_hour (volumetric flow)\n- kcfm: kilocubic_feet_per_minute (volumetric flow)\n- galUK/min: imperial_gallons_per_minute (volumetric flow)\n- L/min: liters_per_minute (volumetric flow)\n- gal/min: gallons_per_minute (volumetric flow)\n- gph: gallons_per_hour (volumetric flow)\n- L/h: liters_per_hour (volumetric flow)\n- m\u00b3/min: cubic_meters_per_minute (volumetric flow)\n- m\u00b3/h: cubic_meters_per_hour (volumetric flow)\n- byte: byte (bytes)\n- kB: kilobyte (bytes)\n- MB: megabyte (bytes)\n- GB: gigabyte (bytes)\n- TB: terabyte (bytes)\n- PB: petabyte (bytes)\n" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn phIoT:point .

phIoT:unitVent a owl:Class ;
    rdfs:subClassOf phIoT:fcu ;
    rdfs:label "unitVent" ;
    phIoT:ahuZoneDelivery phIoT:ahuZoneDeliveryType ;
    phIoT:airVolumeAdjustability phIoT:airVolumeAdjustabilityType ;
    ph:children _:09459825-dff5-6540-e328-ea0018d0f193,
        _:09459825-dff5-6541-e329-ea0018d0f193,
        _:09459825-dff5-6542-e32a-ea0018d0f193,
        _:09459825-dff5-6543-e32b-ea0018d0f193,
        _:09459825-dff5-6544-e32c-ea0018d0f193,
        _:09459825-dff5-6545-e32d-ea0018d0f193,
        _:09459825-dff5-6546-e32e-ea0018d0f193,
        _:09459825-dff5-6547-e32f-ea0018d0f193,
        _:09459825-dff5-6548-e330-ea0018d0f193,
        _:09459825-dff5-6549-e331-ea0018d0f193,
        _:09459825-dff5-654a-e332-ea0018d0f193,
        _:09459825-dff5-654b-e333-ea0018d0f193,
        _:09459825-dff5-654c-e334-ea0018d0f193,
        _:09459825-dff5-654d-e335-ea0018d0f193,
        _:09459825-dff5-654e-e336-ea0018d0f193,
        _:09459825-dff5-654f-e337-ea0018d0f193,
        _:09459825-dff5-6550-e338-ea0018d0f193,
        _:09459825-dff5-6551-e339-ea0018d0f193 ;
    phIoT:coolingProcess phIoT:coolingProcessType ;
    phIoT:cools phScience:air ;
    phIoT:dehumidifies phScience:air ;
    rdfs:comment "Unit Ventilator: An FCU that has direct access to outside air to provide\nthe space with ventilation." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    phIoT:ductDeck phIoT:ductDeckType ;
    phIoT:heatingProcess phIoT:heatingProcessType ;
    phIoT:heats phScience:air ;
    phIoT:humidifies phScience:air ;
    ph:is phIoT:fcu ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:ventilates phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Fan_coil_unit"^^xsd:anyURI .

_:09459825-dff5-6540-e328-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:bypass,
        phIoT:damper,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dff5-6541-e329-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:dessicantDehumidifier,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dff5-6542-e32a-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dff5-6543-e32b-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:economizer,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dff5-6544-e32c-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:economizing,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dff5-6545-e32d-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-dff5-6546-e32e-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:exhaust,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dff5-6547-e32f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:faceBypass,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dff5-6548-e330-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:filter,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dff5-6549-e331-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:freezeStat,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dff5-654a-e332-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:heatWheel,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-dff5-654b-e333-ea0018d0f193 a phIoT:humidifier-equip ;
    ph:hasTag phIoT:humidifier,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dff5-654c-e334-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:mixed,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dff5-654d-e335-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:outside,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dff5-654e-e336-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-dff5-654f-e337-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:return,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dff5-6550-e338-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-dff5-6551-e339-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:ventilation,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

phIoT:unocc a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "unocc" ;
    rdfs:comment "Unoccupied mode of a space" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

ph:uri a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:anyURI ;
    rdfs:label "uri" ;
    rdfs:comment "Universal resource identifier.\nSee [Kinds chapter]`docHaystack::Kinds#uri`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

ph:val rdfs:label "val" ;
    rdfs:comment "Data value type" ;
    ph:docTaxonomy ph:marker ;
    ph:lib ph:lib:ph .

phIoT:valve a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "valve" ;
    rdfs:comment "Valve equipment or control point" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Valve"^^xsd:anyURI .

phIoT:valve-actuator a owl:Class ;
    rdfs:subClassOf phIoT:actuator ;
    rdfs:label "valve-actuator" ;
    ph:children _:09459825-e023-2c00-e33a-ea0018d0f193,
        _:09459825-e023-2c01-e33b-ea0018d0f193,
        _:09459825-e023-2c02-e33c-ea0018d0f193,
        _:09459825-e023-2c03-e33d-ea0018d0f193 ;
    ph:childrenFlatten phScience:fluid,
        phIoT:pipeSectionType ;
    rdfs:comment "Actuator to regulate the flow of fluid." ;
    ph:is phIoT:actuator ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pipeSection phIoT:pipeSectionType ;
    phIoT:regulates phScience:fluid ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Valve"^^xsd:anyURI .

_:09459825-e023-2c00-e33a-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-e023-2c01-e33b-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-e023-2c02-e33c-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:valve,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e023-2c03-e33d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:valve,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

phIoT:variableAirVolume a owl:Class ;
    rdfs:subClassOf phIoT:airVolumeAdjustabilityType ;
    rdfs:label "variableAirVolume" ;
    rdfs:comment "Delivers a variable volume of air flow.   Most variable volume systems\nare powered by a VFD fan. However other techniques such as inlet vanes\nmay be used in older systems." ;
    ph:is phIoT:airVolumeAdjustabilityType ;
    ph:lib phIoT:lib:phIoT .

phIoT:vav a owl:Class ;
    rdfs:subClassOf phIoT:airTerminalUnit ;
    rdfs:label "vav" ;
    ph:children _:09459825-e023-2c04-e33e-ea0018d0f193,
        _:09459825-e023-2c05-e33f-ea0018d0f193,
        _:09459825-e023-2c06-e340-ea0018d0f193,
        _:09459825-e023-2c07-e341-ea0018d0f193,
        _:09459825-e023-2c08-e342-ea0018d0f193,
        _:09459825-e023-2c09-e343-ea0018d0f193,
        _:09459825-e023-2c0a-e344-ea0018d0f193,
        _:09459825-e023-2c0b-e345-ea0018d0f193,
        _:09459825-e023-2c0c-e346-ea0018d0f193 ;
    rdfs:comment "Variable air volume terminal unit.  VAV systems use a constant\nair temperature with a variable air flow rate." ;
    phIoT:ductConfig phIoT:ductConfigType ;
    ph:is phIoT:airTerminalUnit ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:vavModulation phIoT:vavModulationType ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Variable_air_volume"^^xsd:anyURI .

_:09459825-e023-2c04-e33e-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:discharge,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-e023-2c05-e33f-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:ductArea,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e023-2c06-e340-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-e023-2c07-e341-ea0018d0f193 a phIoT:duct ;
    ph:hasTag phIoT:inlet,
        phIoT:duct,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-e023-2c08-e342-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:perimeterHeat,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e023-2c09-e343-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-e023-2c0a-e344-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:reheat,
        phIoT:cmd,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e023-2c0b-e345-ea0018d0f193 a phIoT:thermostat ;
    ph:hasTag phIoT:thermostat,
        phIoT:equip ;
    rdfs:label "" .

_:09459825-e023-2c0c-e346-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:vavMode,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

phIoT:vav-parallel a owl:Class ;
    rdfs:subClassOf phIoT:vavAirCircuitType ;
    rdfs:label "vav-parallel" ;
    rdfs:comment "VAV pulls air from outside the primary air flow" ;
    ph:is phIoT:vavAirCircuitType ;
    ph:lib phIoT:lib:phIoT .

phIoT:vav-series a owl:Class ;
    rdfs:subClassOf phIoT:vavAirCircuitType ;
    rdfs:label "vav-series" ;
    rdfs:comment "VAV pulls air from the primary air flow" ;
    ph:is phIoT:vavAirCircuitType ;
    ph:lib phIoT:lib:phIoT .

phIoT:vavAirCircuit a owl:ObjectProperty ;
    rdfs:range phIoT:vavAirCircuitType ;
    rdfs:label "vavAirCircuit" ;
    rdfs:comment "How does the VAV pull in air" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:vavAirCircuitType .

phIoT:vavAirCircuitType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "vavAirCircuitType" ;
    rdfs:comment "How does the VAV pull in air" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:vavMode a owl:DatatypeProperty ;
    rdfs:range ph:str ;
    rdfs:label "vavMode" ;
    rdfs:comment "Standardized `vav` operational mode enumeration" ;
    ph:enum "- cooling:\n- heating:\n- reheat:\n- warmup: morning warmup where AHU is supplying warm air\n- purge: night purge when AHU is supplying 100% fresh air\n- pressurize:\n- depressurize:\n- manual:" ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT .

phIoT:vavModulation a owl:ObjectProperty ;
    rdfs:range phIoT:vavModulationType ;
    rdfs:label "vavModulation" ;
    rdfs:comment "How does VAV modulate the temp based on duct pressure" ;
    ph:is ph:choice ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:vavModulationType .

phIoT:vavModulationType a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "vavModulationType" ;
    rdfs:comment "How does VAV modulate the temp based on duct pressure" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:vavZone a owl:Class ;
    rdfs:subClassOf phIoT:ahuZoneDeliveryType ;
    rdfs:label "vavZone" ;
    rdfs:comment "AHU supplies air to VAV terminal units" ;
    ph:is phIoT:ahuZoneDeliveryType ;
    ph:lib phIoT:lib:phIoT .

phIoT:ventilates a owl:ObjectProperty ;
    rdfs:range phScience:air ;
    rdfs:label "ventilates" ;
    rdfs:comment "Equipment brings fresh outside air into a space." ;
    ph:is phIoT:equipFunction ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phScience:air ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Ventilation_(architecture)"^^xsd:anyURI .

phIoT:ventilation a owl:Class ;
    rdfs:subClassOf phIoT:ductSectionType ;
    rdfs:label "ventilation" ;
    rdfs:comment "Duct to access fresh outside air only for ventilation, not economizing" ;
    ph:is phIoT:ductSectionType ;
    ph:lib phIoT:lib:phIoT .

phIoT:ventilation-air-flow-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sensor ;
    rdfs:label "ventilation-air-flow-sensor" ;
    rdfs:comment "Volumetric flow sensor for air in ventilation duct" ;
    ph:is phIoT:air-flow-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:ventilation-air-flow-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-flow-sp ;
    rdfs:label "ventilation-air-flow-sp" ;
    rdfs:comment "Volumetric flow setpoint for air in ventilation duct" ;
    ph:is phIoT:air-flow-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:ventilation-air-humidity-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sensor ;
    rdfs:label "ventilation-air-humidity-sensor" ;
    rdfs:comment "Relative humidity sensor for air in ventilation duct" ;
    ph:is phIoT:air-humidity-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:ventilation-air-humidity-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-humidity-sp ;
    rdfs:label "ventilation-air-humidity-sp" ;
    rdfs:comment "Relative humidity setpoint for air in ventilation duct" ;
    ph:is phIoT:air-humidity-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:ventilation-air-pressure-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sensor ;
    rdfs:label "ventilation-air-pressure-sensor" ;
    rdfs:comment "Static pressure sensor for air in ventilation duct" ;
    ph:is phIoT:air-pressure-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:ventilation-air-pressure-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-pressure-sp ;
    rdfs:label "ventilation-air-pressure-sp" ;
    rdfs:comment "Static pressure setpoint for air in ventilation duct" ;
    ph:is phIoT:air-pressure-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:ventilation-air-temp-sensor a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sensor ;
    rdfs:label "ventilation-air-temp-sensor" ;
    rdfs:comment "Drybulb temperature sensor for air in ventilation duct" ;
    ph:is phIoT:air-temp-sensor ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:ventilation-air-temp-sp a owl:Class ;
    rdfs:subClassOf phIoT:air-temp-sp ;
    rdfs:label "ventilation-air-temp-sp" ;
    rdfs:comment "Drybulb temperature setpoint for air in ventilation duct" ;
    ph:is phIoT:air-temp-sp ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

ph:version a owl:DatatypeProperty ;
    rdfs:domain ph:lib ;
    rdfs:range ph:str ;
    rdfs:label "version" ;
    rdfs:comment "Version string formatted as decimal integers separated by a dot" ;
    ph:is ph:str ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:lib .

phIoT:verticalTransport a owl:Class ;
    rdfs:subClassOf phIoT:equip ;
    rdfs:label "verticalTransport" ;
    ph:children _:09459825-e060-3500-e347-ea0018d0f193,
        _:09459825-e060-3501-e348-ea0018d0f193 ;
    rdfs:comment "Equipment to move humans and materials" ;
    ph:is phIoT:equip ;
    ph:lib phIoT:lib:phIoT .

_:09459825-e060-3500-e347-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-e060-3501-e348-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:vfd a owl:Class ;
    rdfs:subClassOf phIoT:motor ;
    rdfs:label "vfd" ;
    ph:children _:09459825-e06f-7740-e349-ea0018d0f193,
        _:09459825-e06f-7741-e34a-ea0018d0f193,
        _:09459825-e06f-7742-e34b-ea0018d0f193,
        _:09459825-e06f-7743-e34c-ea0018d0f193,
        _:09459825-e06f-7744-e34d-ea0018d0f193,
        _:09459825-e06f-7745-e34e-ea0018d0f193 ;
    rdfs:comment "Motor with variable frequency drive." ;
    ph:is phIoT:motor ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:motor ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Variable-frequency_drive"^^xsd:anyURI .

_:09459825-e06f-7740-e349-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:drive,
        phScience:freq,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e06f-7741-e34a-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:drive,
        phScience:speed,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e06f-7742-e34b-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:enable,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e06f-7743-e34c-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-e06f-7744-e34d-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-e06f-7745-e34e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:run,
        phIoT:state,
        phIoT:point ;
    rdfs:label "" .

phScience:visibility a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "visibility" ;
    rdfs:comment "Distance at which light can be clearly discerned" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "km",
        "mile" ;
    phScience:quantityOf phScience:weather .

phScience:volt a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "volt" ;
    rdfs:comment "Electrical voltage, potential difference" ;
    ph:is ph:marker ;
    ph:lib phScience:lib:phScience .

phIoT:volt-angle a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "volt-angle" ;
    rdfs:comment "AC voltage phase angle" ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "deg" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:volt-imbalance a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "volt-imbalance" ;
    rdfs:comment "AC voltage phase imbalance" ;
    ph:is phScience:quantity ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "%" ;
    phScience:quantityOf phIoT:ac-elec .

phIoT:volt-magnitude a owl:Class ;
    rdfs:subClassOf phScience:elec-volt ;
    rdfs:label "volt-magnitude" ;
    rdfs:comment "Magnitude of electrical voltage" ;
    ph:is phScience:elec-volt ;
    ph:lib phIoT:lib:phIoT ;
    phScience:prefUnit "A" ;
    phScience:quantityOf phIoT:ac-elec .

phScience:volume a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "volume" ;
    rdfs:comment "Three dimensional space occupied by a substance" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "m\u00b3",
        "ft\u00b3",
        "L",
        "gal" ;
    phScience:quantityOf phScience:substance .

phScience:water a owl:Class ;
    rdfs:subClassOf phScience:liquid ;
    rdfs:label "water" ;
    rdfs:comment "Water in its liquid form" ;
    ph:is phScience:liquid ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Water"^^xsd:anyURI .

phIoT:waterCooling a owl:Class ;
    rdfs:subClassOf phIoT:coolingProcessType ;
    rdfs:label "waterCooling" ;
    rdfs:comment "Cooling using transfer of heat to water which is not explicitly chilled" ;
    ph:is phIoT:coolingProcessType ;
    ph:lib phIoT:lib:phIoT ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Water_cooling"^^xsd:anyURI .

phScience:weather a owl:Class ;
    rdfs:subClassOf phScience:phenomenon ;
    rdfs:label "weather" ;
    rdfs:comment "Associated with atmospheric air or phenomenon" ;
    ph:is phScience:phenomenon ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Weather"^^xsd:anyURI .

phIoT:weather-point a owl:Class ;
    rdfs:subClassOf phIoT:point ;
    rdfs:label "weather-point" ;
    rdfs:comment "Weather station sensor point" ;
    ph:is phIoT:point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phScience:weatherCond a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "weatherCond" ;
    rdfs:comment "Enumeration of weather conditions" ;
    ph:enum "unknown\nclear\npartlyCloudy\ncloudy\nshowers\nrain\nthunderstorms\nice\nflurries\nsnow" ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:quantityOf phScience:weather .

phIoT:weatherStation a owl:Class ;
    rdfs:subClassOf ph:entity,
        ph:geoPlace ;
    rdfs:label "weatherStation" ;
    ph:children _:09459825-e08d-fbc0-e34f-ea0018d0f193,
        _:09459825-e08d-fbc1-e350-ea0018d0f193,
        _:09459825-e08d-fbc2-e351-ea0018d0f193,
        _:09459825-e08d-fbc3-e352-ea0018d0f193,
        _:09459825-e08d-fbc4-e353-ea0018d0f193,
        _:09459825-e08d-fbc5-e354-ea0018d0f193,
        _:09459825-e08d-fbc6-e355-ea0018d0f193,
        _:09459825-e08d-fbc7-e356-ea0018d0f193,
        _:09459825-e08d-fbc8-e357-ea0018d0f193,
        _:09459825-e08d-fbc9-e358-ea0018d0f193,
        _:09459825-e08d-fbca-e359-ea0018d0f193,
        _:09459825-e08d-fbcb-e35a-ea0018d0f193,
        _:09459825-e08d-fbcc-e35b-ea0018d0f193,
        _:09459825-e08d-fbcd-e35c-ea0018d0f193 ;
    rdfs:comment "Logical weather station and its measurement points" ;
    ph:is ph:entity,
        ph:geoPlace ;
    ph:lib phIoT:lib:phIoT ;
    ph:mandatory ph:marker ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Weather_station"^^xsd:anyURI .

_:09459825-e08d-fbc0-e34f-ea0018d0f193 a phIoT:air-temp-sensor,
        phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:air,
        phScience:temp,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbc1-e350-ea0018d0f193 a phIoT:air-sensor,
        phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:air,
        phScience:wetBulb,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbc2-e351-ea0018d0f193 a phIoT:air-sensor,
        phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:air,
        phScience:feelsLike,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbc3-e352-ea0018d0f193 a phIoT:air-sensor,
        phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:air,
        phScience:dewPoint,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbc4-e353-ea0018d0f193 a phIoT:air-humidity-sensor,
        phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:air,
        phScience:humidity,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbc5-e354-ea0018d0f193 a phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:atmospheric,
        phScience:pressure,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbc6-e355-ea0018d0f193 a phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:cloudage,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbc7-e356-ea0018d0f193 a phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:daytime,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbc8-e357-ea0018d0f193 a phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:precipitation,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbc9-e358-ea0018d0f193 a phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:solar,
        phScience:irradiance,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbca-e359-ea0018d0f193 a phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:weatherCond,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbcb-e35a-ea0018d0f193 a phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:wind,
        phScience:speed,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbcc-e35b-ea0018d0f193 a phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:wind,
        phScience:direction,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e08d-fbcd-e35c-ea0018d0f193 a phIoT:weather-point ;
    ph:hasTag phScience:weather,
        phScience:visibility,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

phIoT:weatherStationRef a owl:ObjectProperty ;
    rdfs:domain phIoT:site,
        phIoT:weather-point ;
    rdfs:range phIoT:weatherStation ;
    rdfs:label "weatherStationRef" ;
    rdfs:comment "Reference to weather station for to use this entity" ;
    ph:is ph:ref ;
    ph:lib phIoT:lib:phIoT ;
    ph:of phIoT:weatherStation ;
    ph:tagOn phIoT:site,
        phIoT:weather-point .

phScience:wetBulb a owl:Class ;
    rdfs:subClassOf phScience:quantity ;
    rdfs:label "wetBulb" ;
    rdfs:comment "Wet bulb air temperature.  Temperature which the air would have if cooled to saturation by the evaporation of water into it." ;
    ph:is phScience:quantity ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "\u00b0C",
        "\u00b0F" ;
    phScience:quantityOf phScience:air .

ph:wikipedia a owl:DatatypeProperty ;
    rdfs:domain ph:def ;
    rdfs:range ph:uri ;
    rdfs:label "wikipedia" ;
    rdfs:comment "Hyperlink to the subject's page on Wikipedia" ;
    ph:is ph:uri ;
    ph:lib ph:lib:ph ;
    ph:tagOn ph:def .

phScience:wind a owl:Class ;
    rdfs:subClassOf phScience:phenomenon ;
    rdfs:label "wind" ;
    rdfs:comment "Flow of air on surface of the Earth" ;
    ph:is phScience:phenomenon ;
    ph:lib phScience:lib:phScience ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Wind"^^xsd:anyURI .

phScience:wind-direction a owl:Class ;
    rdfs:subClassOf phScience:direction ;
    rdfs:label "wind-direction" ;
    rdfs:comment "Compass direction from which wind originates" ;
    ph:is phScience:direction ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "deg" ;
    phScience:quantityOf phScience:wind .

phScience:wind-speed a owl:Class ;
    rdfs:subClassOf phScience:speed ;
    rdfs:label "wind-speed" ;
    rdfs:comment "Wind flow speed" ;
    ph:is phScience:speed ;
    ph:lib phScience:lib:phScience ;
    phScience:prefUnit "km/h",
        "mph" ;
    phScience:quantityOf phScience:wind .

phIoT:wire a owl:Class ;
    rdfs:subClassOf phIoT:conduit ;
    rdfs:label "wire" ;
    ph:children _:09459825-e0ac-8040-e35d-ea0018d0f193,
        _:09459825-e0ac-8041-e35e-ea0018d0f193 ;
    phIoT:conveys phScience:elec ;
    rdfs:comment "Cabling used to convey electricity or data" ;
    ph:is phIoT:conduit ;
    ph:lib phIoT:lib:phIoT .

_:09459825-e0ac-8040-e35d-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-e0ac-8041-e35e-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

phIoT:writable a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "writable" ;
    rdfs:comment "Supports writing data" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:point .

phIoT:writable-point a owl:Class ;
    rdfs:subClassOf phIoT:point ;
    rdfs:label "writable-point" ;
    rdfs:comment "Point with writable output using 16-level priority array.  Writable\npoints typically are a setpoint or actuator command.  Haystack writable\npoints are modeled on the BACnet 16-level priority array with a\nrelinquish default which effectively acts as level 17.\n\nThe following levels have special behavior:\n - **Level 1**: highest priority reserved for emergency overrides\n - **Level 8**: manual override with ability to set timer to expire back to auto\n - **Default**: implicitly acts as level 17 for relinquish default\n\nThe priority array provides for contention resolution when many different\ncontrol applications may be vying for control of a given point. Low level\napplications like scheduling typically control levels 14, 15, or 16. Then\nusers can override at level 8. But a higher levels like 2 to 7 can be used\nto trump a user override (for example a demand response energy routine\nthat requires higher priority).\n\nThe actual value to write is resolved by starting at level 1 and working down\nto relinquish default to find the first non-null value. It is possible for\nall levels to be null, in which case the overall write output is null (which\nin turn may be auto/null to another system). Anytime a null value is written\nto a priority level, we say that level has been set to auto or released (this\nallows the next highest level to take command of the output)." ;
    ph:is phIoT:point ;
    ph:lib phIoT:lib:phIoT ;
    phIoT:pointFunction phIoT:pointFunctionType ;
    phIoT:pointQuantity phScience:quantity ;
    phIoT:pointSubject phScience:phenomenon .

phIoT:writeErr a owl:DatatypeProperty ;
    rdfs:domain phIoT:writable-point ;
    rdfs:range ph:str ;
    rdfs:label "writeErr" ;
    rdfs:comment "Error description when `writeStatus` indicates error condition" ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:writable-point ;
    ph:transient ph:marker .

phIoT:writeLevel a owl:DatatypeProperty ;
    rdfs:domain phIoT:writable-point ;
    rdfs:range ph:number ;
    rdfs:label "writeLevel" ;
    rdfs:comment "Current priority level for `writeVal` as number between 1 and 17.\nThe value 17 indicates the relinquish default value." ;
    ph:is ph:int ;
    ph:lib phIoT:lib:phIoT ;
    ph:maxVal 17 ;
    ph:minVal 1 ;
    ph:tagOn phIoT:writable-point ;
    ph:transient ph:marker .

phIoT:writeStatus a owl:DatatypeProperty ;
    rdfs:domain phIoT:writable-point ;
    rdfs:range ph:str ;
    rdfs:label "writeStatus" ;
    rdfs:comment "Current status of a writable point output" ;
    ph:enum "- unbound: writable point is not bound to any output\n- ok: last write was successful\n- down: connectivity/networking problem - see `writeErr`\n- fault: configuration or hardware error  - see `writeErr`\n- disabled: manual disable of the point or connector\n- unknown: we don't know anything (typically boot state)" ;
    ph:is ph:str ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:writable-point ;
    ph:transient ph:marker .

phIoT:writeVal a owl:DatatypeProperty ;
    rdfs:subClassOf rdfs:Literal ;
    rdfs:label "writeVal" ;
    rdfs:comment "Current desired value to write to output.  This is the current \"winning\"\nvalue of the priority array indicated by `writeLevel`.  If this tag\nis missing then the winning value is null/auto." ;
    ph:is ph:scalar ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:writable-point ;
    ph:transient ph:marker .

ph:xstr a owl:DatatypeProperty ;
    rdfs:subClassOf xsd:string ;
    rdfs:label "xstr" ;
    rdfs:comment "Extended string - type name and string value encoding.\nSee [Kinds chapter]`docHaystack::Kinds#xstr`." ;
    ph:is ph:scalar ;
    ph:lib ph:lib:ph .

phIoT:yearBuilt a owl:DatatypeProperty ;
    rdfs:domain phIoT:site ;
    rdfs:range ph:number ;
    rdfs:label "yearBuilt" ;
    rdfs:comment "Original year of construction as four digit year such as 1980" ;
    ph:is ph:int ;
    ph:lib phIoT:lib:phIoT ;
    ph:tagOn phIoT:site .

phIct:zigbee a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "zigbee" ;
    rdfs:comment "Low power wireless communication protocol for home automation" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Zigbee"^^xsd:anyURI .

phIoT:zone a owl:Class ;
    rdfs:subClassOf ph:marker ;
    rdfs:label "zone" ;
    rdfs:comment "Related to spaces from a system perspective" ;
    ph:is ph:marker ;
    ph:lib phIoT:lib:phIoT .

phIoT:zone-space a owl:Class ;
    rdfs:subClassOf phIoT:space ;
    rdfs:label "zone-space" ;
    ph:children _:09459825-e0cb-04c0-e35f-ea0018d0f193,
        _:09459825-e0cb-04c1-e360-ea0018d0f193,
        _:09459825-e0cb-04c2-e361-ea0018d0f193,
        _:09459825-e0cb-04c3-e362-ea0018d0f193,
        _:09459825-e0cb-04c4-e363-ea0018d0f193,
        _:09459825-e0cb-04c5-e364-ea0018d0f193 ;
    rdfs:comment "Space associated with a specific system" ;
    ph:is phIoT:space ;
    ph:lib phIoT:lib:phIoT .

_:09459825-e0cb-04c0-e35f-ea0018d0f193 a phIoT:equip ;
    ph:hasTag phIoT:equip ;
    rdfs:label "" .

_:09459825-e0cb-04c1-e360-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:occupancy,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e0cb-04c2-e361-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:occupied,
        phIoT:sensor,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e0cb-04c3-e362-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:occupied,
        phIoT:sp,
        phIoT:point ;
    rdfs:label "" .

_:09459825-e0cb-04c4-e363-ea0018d0f193 a phIoT:point ;
    ph:hasTag phIoT:point ;
    rdfs:label "" .

_:09459825-e0cb-04c5-e364-ea0018d0f193 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "" .

phIct:zwave a owl:Class ;
    rdfs:subClassOf phIct:protocol ;
    rdfs:label "zwave" ;
    rdfs:comment "Low power wireless communication protocol for home automation" ;
    ph:is phIct:protocol ;
    ph:lib phIct:lib:phIct ;
    ph:wikipedia "https://en.wikipedia.org/wiki/Z-Wave"^^xsd:anyURI .
