@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix ph: <https://project-haystack.org/def/ph/3.9.10#> .
@prefix phCustom: <https://project-haystack.org/def/custom#> .
@prefix phIoT: <https://project-haystack.org/def/phIoT/3.9.10#> .
@prefix phScience: <https://project-haystack.org/def/phScience/3.9.10#> .
@prefix sample: <urn:sample/> .


##################################################################
### NREL AHU Type-1 (VAV MZ Mixed-Air Unit w/ HW CHW and Econ) ###
##################################################################
sample:NREL-AHU-01-AHUOperatingModeShape a phIoT:point ;
    ph:hasTag phCustom:mode,
        phCustom:operating,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-BuildingStaticPressureSetpointShape a phIoT:air-pressure-sp ;
    ph:hasTag phCustom:building ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-BuildingStaticPressureShape a phIoT:air-pressure-sensor ;
    ph:hasTag phCustom:building ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ChilledWaterValveCommandShape a phIoT:point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cool,
        phIoT:valve,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ChilledWaterValveFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:chilled,
        phIoT:cool,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingCoilPumpEnableCommandShape a phIoT:point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:enable,
        phIoT:pump,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingCoilPumpRunCommandShape a phIoT:point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:pump,
        phIoT:run,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingCoilPumpRunStatusShape a phIoT:point ;
    ph:hasTag phIoT:chilled,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingCoilPumpVFDSpeedCommandShape a phIoT:point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:pump,
        phScience:speed,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingCoilPumpVFDSpeedFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:chilled,
        phIoT:pump,
        phIoT:sensor,
        phScience:speed,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingCoilReturnWaterTemperatureShape a phIoT:leaving-chilled-water-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingCoilSupplyWaterTemperatureShape a phIoT:entering-chilled-water-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingOATemperatureEnableSetpointShape a phIoT:outside-air-temp-sp ;
    ph:hasTag phIoT:cooling,
        phIoT:enable ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingOAWetBulbEnableSetpointShape a phIoT:point ;
    ph:hasTag phIoT:cooling,
        phIoT:enable,
        phIoT:outside,
        phIoT:sp,
        phScience:air,
        phScience:wetBulb ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingRequestCountShape a phIoT:point ;
    ph:hasTag phCustom:request,
        phIoT:cooling,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-CoolingRequestsIgnoredShape a phIoT:point ;
    ph:hasTag phCustom:request,
        phIoT:cooling,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EconomizerOATemperatureEnableSetpointShape a phIoT:outside-air-temp-sp ;
    ph:hasTag phCustom:econ,
        phIoT:enable ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EconomizerOAWetBulbEnableSetpointShape a phIoT:point ;
    ph:hasTag phCustom:econ,
        phIoT:enable,
        phIoT:outside,
        phIoT:sp,
        phScience:air,
        phScience:wetBulb ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativeCoolingEnteringAirTemperatureShape a phIoT:air-temp-sensor ;
    ph:hasTag phCustom:evap,
        phIoT:entering ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativeCoolingFillDrainValveCommandShape a phIoT:point ;
    ph:hasTag phCustom:evap,
        phIoT:cmd,
        phIoT:valve ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativeCoolingLeavingAirTemperatureSetpointShape a phIoT:air-temp-sp ;
    ph:hasTag phCustom:evap,
        phIoT:leaving ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativeCoolingLeavingAirTemperatureShape a phIoT:air-temp-sensor ;
    ph:hasTag phCustom:evap,
        phIoT:leaving ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativeCoolingModeEnableCommandShape a phIoT:point ;
    ph:hasTag phCustom:evap,
        phIoT:cmd,
        phIoT:enable ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativeCoolingOutsideAirTemperatureEnableSetpointShape a phIoT:outside-air-temp-sp ;
    ph:hasTag phCustom:evap,
        phIoT:enable ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativeCoolingOutsideAirWetBulbEnableSetpointShape a phIoT:point ;
    ph:hasTag phCustom:evap,
        phIoT:enable,
        phIoT:outside,
        phIoT:sp,
        phScience:air,
        phScience:wetBulb ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativeCoolingSumpTemperatureShape a phIoT:point ;
    ph:hasTag phCustom:evap,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativePumpRunCommandShape a phIoT:point ;
    ph:hasTag phCustom:evap,
        phIoT:cmd,
        phIoT:cool,
        phIoT:pump,
        phIoT:run ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativePumpRunStatusShape a phIoT:point ;
    ph:hasTag phCustom:evap,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativePumpVFDSpeedCommandShape a phIoT:point ;
    ph:hasTag phCustom:evap,
        phIoT:cmd,
        phIoT:pump,
        phScience:speed ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-EvaporativePumpVFDSpeedFeedbackShape a phIoT:point ;
    ph:hasTag phCustom:evap,
        phIoT:pump,
        phIoT:sensor,
        phScience:speed ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-FaceBypassModulatingDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:faceBypass ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-FaceBypassModulatingDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:faceBypass,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingCoilPumpEnableCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:enable,
        phIoT:hot,
        phIoT:pump,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingCoilPumpRunCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:hot,
        phIoT:pump,
        phIoT:run,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingCoilPumpRunStatusShape a phIoT:point ;
    ph:hasTag phIoT:hot,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingCoilPumpVFDSpeedCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:hot,
        phIoT:pump,
        phScience:speed,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingCoilPumpVFDSpeedFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:hot,
        phIoT:pump,
        phIoT:sensor,
        phScience:speed,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingCoilReturnWaterTemperatureShape a phIoT:leaving-hot-water-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingCoilSupplyWaterTemperatureShape a phIoT:entering-hot-water-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingOATemperatureEnableSetpointShape a phIoT:outside-air-temp-sp ;
    ph:hasTag phIoT:enable,
        phIoT:heating ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingRequestCountShape a phIoT:point ;
    ph:hasTag phCustom:request,
        phIoT:heating,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingRequestsIgnoredShape a phIoT:point ;
    ph:hasTag phCustom:request,
        phIoT:heating,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingWaterValveCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:heat,
        phIoT:hot,
        phIoT:valve,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-HeatingWaterValveFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:heat,
        phIoT:hot,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-MixedAirDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:mixed ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-MixedAirDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:mixed,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-MixedAirFlowShape a phIoT:mixed-air-flow-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-MixedAirTemperatureSetpointShape a phIoT:mixed-air-temp-sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-MixedAirTemperatureShape a phIoT:mixed-air-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-OccupancyModeBinaryShape a phIoT:point ;
    ph:hasTag phIoT:occupied,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-OccupancyModeStandbyShape a phIoT:point ;
    ph:hasTag phCustom:mode,
        phIoT:occ,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-OutsideAirDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:outside ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-OutsideAirDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:outside,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-OutsideAirDamperMinimumSetpointShape a phIoT:point ;
    ph:hasTag phCustom:min,
        phIoT:damper,
        phIoT:outside,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-OutsideAirFlowSetpointShape a phIoT:outside-air-flow-sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-OutsideAirFlowShape a phIoT:outside-air-flow-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-PressureRequestCountShape a phIoT:point ;
    ph:hasTag phCustom:request,
        phIoT:sensor,
        phScience:pressure ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-PressureRequestsIgnoredShape a phIoT:point ;
    ph:hasTag phCustom:request,
        phIoT:sp,
        phScience:pressure ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReliefAirDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:exhaust ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReliefAirDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:exhaust,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReliefAirFlowSetpointShape a phIoT:exhaust-air-flow-sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReliefAirFlowShape a phIoT:exhaust-air-flow-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnAirCO2SetpointShape a phIoT:point ;
    ph:hasTag phIoT:return,
        phIoT:sp,
        phScience:air,
        phScience:co2 ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnAirCO2Shape a phIoT:point ;
    ph:hasTag phIoT:return,
        phIoT:sensor,
        phScience:air,
        phScience:co2 ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnAirDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:return ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnAirDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:return,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnAirFlowShape a phIoT:return-air-flow-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnAirHumidityShape a phIoT:return-air-humidity-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnAirStaticPressureSetpointShape a phIoT:return-air-pressure-sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnAirStaticPressureShape a phIoT:return-air-pressure-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnAirTemperatureShape a phIoT:return-air-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnFanRunCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:fan,
        phIoT:return,
        phIoT:run ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnFanRunStatusShape a phIoT:point ;
    ph:hasTag phIoT:fan,
        phIoT:return,
        phIoT:run,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnFanVFDCurrentShape a phScience:elec-current ;
    ph:hasTag phIoT:fan,
        phIoT:return,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnFanVFDEnergyShape a phScience:elec-energy ;
    ph:hasTag phIoT:fan,
        phIoT:return,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnFanVFDFrequencyShape a phIoT:point ;
    ph:hasTag phIoT:fan,
        phIoT:return,
        phIoT:sensor,
        phScience:elec,
        phScience:freq ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnFanVFDPowerShape a phScience:elec-power ;
    ph:hasTag phIoT:fan,
        phIoT:return,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnFanVFDSpeedCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:fan,
        phIoT:return,
        phScience:speed ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-ReturnFanVFDSpeedFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:fan,
        phIoT:return,
        phIoT:sensor,
        phScience:speed ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:discharge ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:discharge,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirFlowSetpointShape a phIoT:discharge-air-flow-sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirFlowShape a phIoT:discharge-air-flow-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirHumiditySetpointShape a phIoT:discharge-air-humidity-sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirHumidityShape a phIoT:discharge-air-humidity-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirPlenumStaticPressureSetpointShape a phIoT:discharge-air-pressure-sp ;
    ph:hasTag phCustom:plenum ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirPlenumStaticPressureShape a phIoT:discharge-air-pressure-sensor ;
    ph:hasTag phCustom:plenum ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirStaticPressureSetpointShape a phIoT:discharge-air-pressure-sp ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirStaticPressureShape a phIoT:discharge-air-pressure-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirTemperatureCoolingSetpointShape a phIoT:discharge-air-temp-sp ;
    ph:hasTag phIoT:cooling ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirTemperatureHeatingSetpointShape a phIoT:discharge-air-temp-sp ;
    ph:hasTag phIoT:heating ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirTemperatureSetpointShape a phIoT:discharge-air-temp-sp ;
    ph:hasTag phIoT:effective ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyAirTemperatureShape a phIoT:discharge-air-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyFanRunCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:discharge,
        phIoT:fan,
        phIoT:run ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyFanRunStatusShape a phIoT:point ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:run,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyFanVFDCurrentShape a phScience:elec-current ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyFanVFDEnergyShape a phScience:elec-energy ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyFanVFDFrequencyShape a phIoT:point ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor,
        phScience:elec,
        phScience:freq ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyFanVFDPowerShape a phScience:elec-power ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyFanVFDSpeedCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:discharge,
        phIoT:fan,
        phScience:speed ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01-SupplyFanVFDSpeedFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor,
        phScience:speed ;
    phIoT:equipRef sample:NREL-AHU-01 .

sample:NREL-AHU-01 a phIoT:ahu .
