@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix ph: <https://project-haystack.org/def/ph/3.9.10#> .
@prefix phCustom: <https://project-haystack.org/def/custom#> .
@prefix phIoT: <https://project-haystack.org/def/phIoT/3.9.10#> .
@prefix phScience: <https://project-haystack.org/def/phScience/3.9.10#> .
@prefix sample: <urn:sample/> .


######################################################################
### NREL AHU Type-2 (VAV SZ Unit w/ Heat Pump and Electric Backup) ###
######################################################################
sample:NREL-AHU-02-AHUOperatingModeShape a phIoT:point ;
    ph:hasTag phCustom:mode,
        phCustom:operating,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-BinaryOccupancySensorShape a phIoT:point ;
    ph:hasTag phCustom:occupancyIndicator,
        phIoT:occupied,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-BuildingStaticPressureSetpointShape a phIoT:air-pressure-sp ;
    ph:hasTag phCustom:building ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-BuildingStaticPressureShape a phIoT:air-pressure-sensor ;
    ph:hasTag phCustom:building ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-CoolingOATemperatureEnableSetpointShape a phIoT:outside-air-temp-sp ;
    ph:hasTag phIoT:cooling,
        phIoT:enable ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-CoolingOAWetBulbEnableSetpointShape a phIoT:point ;
    ph:hasTag phIoT:cooling,
        phIoT:enable,
        phIoT:outside,
        phIoT:sp,
        phScience:air,
        phScience:wetBulb ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-DXCompressorLoadCommandShape a phIoT:point ;
    ph:hasTag phCustom:dx,
        phIoT:cmd,
        phIoT:cool,
        phIoT:heat,
        phIoT:load ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-DXCompressorRunCommandShape a phIoT:point ;
    ph:hasTag phCustom:dx,
        phIoT:cmd,
        phIoT:cool,
        phIoT:heat,
        phIoT:run ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-DXCompressorRunStatusShape a phIoT:point ;
    ph:hasTag phCustom:dx,
        phIoT:cool,
        phIoT:heat,
        phIoT:run,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-EconomizerOATemperatureEnableSetpointShape a phIoT:outside-air-temp-sp ;
    ph:hasTag phCustom:econ,
        phIoT:enable ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-EconomizerOAWetBulbEnableSetpointShape a phIoT:point ;
    ph:hasTag phCustom:econ,
        phIoT:enable,
        phIoT:outside,
        phIoT:sp,
        phScience:air,
        phScience:wetBulb ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ElectricHeatingBinaryCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:heat,
        phIoT:run,
        phScience:elec ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ElectricHeatingBinaryFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:heat,
        phIoT:run,
        phIoT:sensor,
        phScience:elec ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ElectricHeatingPercentCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:heat,
        phIoT:load,
        phScience:elec ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ElectricHeatingPercentFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:heat,
        phIoT:load,
        phIoT:sensor,
        phScience:elec ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-FaceBypassModulatingDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:faceBypass ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-FaceBypassModulatingDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:faceBypass,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-FilterDifferentialPressureSensorShape a phIoT:point ;
    ph:hasTag phIoT:delta,
        phIoT:filter,
        phIoT:sensor,
        phScience:pressure ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-HeatingOATemperatureEnableSetpointShape a phIoT:outside-air-temp-sp ;
    ph:hasTag phIoT:enable,
        phIoT:heating ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-MixedAirDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:mixed ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-MixedAirDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:mixed,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-MixedAirFlowShape a phIoT:mixed-air-flow-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-MixedAirTemperatureSetpointShape a phIoT:mixed-air-temp-sp ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-MixedAirTemperatureShape a phIoT:mixed-air-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-OccupancyModeBinaryShape a phIoT:point ;
    ph:hasTag phIoT:occupied,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-OccupancyModeStandbyShape a phIoT:point ;
    ph:hasTag phCustom:mode,
        phIoT:occ,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-OccupancyOverrideCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:occupied ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-OutsideAirDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:outside ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-OutsideAirDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:outside,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-OutsideAirDamperMinimumSetpointShape a phIoT:point ;
    ph:hasTag phCustom:min,
        phIoT:damper,
        phIoT:outside,
        phIoT:sp ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-OutsideAirFlowSetpointShape a phIoT:outside-air-flow-sp ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-OutsideAirFlowShape a phIoT:outside-air-flow-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ReturnAirCO2SetpointShape a phIoT:point ;
    ph:hasTag phIoT:return,
        phIoT:sp,
        phScience:air,
        phScience:co2 ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ReturnAirCO2Shape a phIoT:point ;
    ph:hasTag phIoT:return,
        phIoT:sensor,
        phScience:air,
        phScience:co2 ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ReturnAirDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:return ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ReturnAirDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:return,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ReturnAirFlowShape a phIoT:return-air-flow-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ReturnAirHumidityShape a phIoT:return-air-humidity-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ReturnAirTemperatureShape a phIoT:return-air-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirDamperCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:damper,
        phIoT:discharge ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirDamperFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:damper,
        phIoT:discharge,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirFlowSetpointShape a phIoT:discharge-air-flow-sp ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirFlowShape a phIoT:discharge-air-flow-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirHumiditySetpointShape a phIoT:discharge-air-humidity-sp ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirHumidityShape a phIoT:discharge-air-humidity-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirPlenumStaticPressureSetpointShape a phIoT:discharge-air-pressure-sp ;
    ph:hasTag phCustom:plenum ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirPlenumStaticPressureShape a phIoT:discharge-air-pressure-sensor ;
    ph:hasTag phCustom:plenum ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirStaticPressureSetpointShape a phIoT:discharge-air-pressure-sp ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirStaticPressureShape a phIoT:discharge-air-pressure-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirTemperatureCoolingSetpointShape a phIoT:discharge-air-temp-sp ;
    ph:hasTag phIoT:cooling ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirTemperatureHeatingSetpointShape a phIoT:discharge-air-temp-sp ;
    ph:hasTag phIoT:heating ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirTemperatureSetpointShape a phIoT:discharge-air-temp-sp ;
    ph:hasTag phIoT:effective ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyAirTemperatureShape a phIoT:discharge-air-temp-sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyFanRunCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:discharge,
        phIoT:fan,
        phIoT:run ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyFanRunStatusShape a phIoT:point ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:run,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyFanVFDCurrentShape a phScience:elec-current ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyFanVFDEnergyShape a phScience:elec-energy ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyFanVFDFrequencyShape a phIoT:point ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor,
        phScience:elec,
        phScience:freq ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyFanVFDPowerShape a phScience:elec-power ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyFanVFDSpeedCommandShape a phIoT:point ;
    ph:hasTag phIoT:cmd,
        phIoT:discharge,
        phIoT:fan,
        phScience:speed ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-SupplyFanVFDSpeedFeedbackShape a phIoT:point ;
    ph:hasTag phIoT:discharge,
        phIoT:fan,
        phIoT:sensor,
        phScience:speed ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ZoneRelativeHumidityShape a phIoT:air-humidity-sensor ;
    ph:hasTag phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ZoneTemperatureCoolingEffectiveSetpointShape a phIoT:air-temp-sp ;
    ph:hasTag phIoT:cooling,
        phIoT:effective,
        phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ZoneTemperatureCoolingOccupiedSetpointShape a phIoT:air-temp-sp ;
    ph:hasTag phIoT:cooling,
        phIoT:occ,
        phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ZoneTemperatureCoolingStandbySetpointShape a phIoT:air-temp-sp ;
    ph:hasTag phIoT:cooling,
        phIoT:standby,
        phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ZoneTemperatureCoolingUnoccupiedSetpointShape a phIoT:air-temp-sp ;
    ph:hasTag phIoT:cooling,
        phIoT:unocc,
        phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ZoneTemperatureHeatingEffectiveSetpointShape a phIoT:air-temp-sp ;
    ph:hasTag phIoT:effective,
        phIoT:heating,
        phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ZoneTemperatureHeatingOccupiedSetpointShape a phIoT:air-temp-sp ;
    ph:hasTag phIoT:heating,
        phIoT:occ,
        phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ZoneTemperatureHeatingStandbySetpointShape a phIoT:air-temp-sp ;
    ph:hasTag phIoT:heating,
        phIoT:standby,
        phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-ZoneTemperatureHeatingUnoccupiedSetpointShape a phIoT:air-temp-sp ;
    ph:hasTag phIoT:heating,
        phIoT:unocc,
        phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02-zone-air-temp-sensor-shape a phIoT:air-temp-sensor ;
    ph:hasTag phIoT:zone ;
    phIoT:equipRef sample:NREL-AHU-02 .

sample:NREL-AHU-02 a phIoT:ahu .
